<!DOCTYPE html> <html lang="en-US"> <head> <meta charset="UTF-8"> <meta http-equiv="X-UA-Compatible" content="IE=Edge"> <link rel="stylesheet" href="/open-fdd/assets/css/just-the-docs-default.css"> <link rel="stylesheet" href="/open-fdd/assets/css/just-the-docs-head-nav.css" id="jtd-head-nav-stylesheet"> <style id="jtd-nav-activation"> .site-nav > ul.nav-list:first-child > li > a, .site-nav > ul.nav-list:first-child > li > ul > li:not(:nth-child(1)) > a, .site-nav > ul.nav-list:first-child > li > ul > li > ul > li a { background-image: none; } .site-nav > ul.nav-list:not(:first-child) a, .site-nav li.external a { background-image: none; } .site-nav > ul.nav-list:first-child > li:nth-child(7) > ul > li:nth-child(1) > a { font-weight: 600; text-decoration: none; }.site-nav > ul.nav-list:first-child > li:nth-child(7) > button svg, .site-nav > ul.nav-list:first-child > li:nth-child(7) > ul > li:nth-child(1) > button svg { transform: rotate(-90deg); }.site-nav > ul.nav-list:first-child > li.nav-list-item:nth-child(7) > ul.nav-list, .site-nav > ul.nav-list:first-child > li.nav-list-item:nth-child(7) > ul.nav-list > li.nav-list-item:nth-child(1) > ul.nav-list { display: block; } </style> <script src="/open-fdd/assets/js/vendor/lunr.min.js"></script> <script src="/open-fdd/assets/js/just-the-docs.js"></script> <meta name="viewport" content="width=device-width, initial-scale=1"> <!-- Begin Jekyll SEO tag v2.8.0 --> <title>Python recipes | Open-FDD</title> <meta name="generator" content="Jekyll v3.10.0" /> <meta property="og:title" content="Python recipes" /> <meta property="og:locale" content="en_US" /> <meta name="description" content="Open-FDD operator edge (Docker web app) plus PyPI library open-fdd (engine, playground, reports)." /> <meta property="og:description" content="Open-FDD operator edge (Docker web app) plus PyPI library open-fdd (engine, playground, reports)." /> <link rel="canonical" href="https://bbartling.github.io/open-fdd/rule-cookbook/python-recipes/" /> <meta property="og:url" content="https://bbartling.github.io/open-fdd/rule-cookbook/python-recipes/" /> <meta property="og:site_name" content="Open-FDD" /> <meta property="og:type" content="website" /> <meta name="twitter:card" content="summary" /> <meta property="twitter:title" content="Python recipes" /> <script type="application/ld+json"> {"@context":"https://schema.org","@type":"WebPage","description":"Open-FDD operator edge (Docker web app) plus PyPI library open-fdd (engine, playground, reports).","headline":"Python recipes","publisher":{"@type":"Organization","logo":{"@type":"ImageObject","url":"https://raw.githubusercontent.com/bbartling/open-fdd/master/image.png"}},"url":"https://bbartling.github.io/open-fdd/rule-cookbook/python-recipes/"}</script> <!-- End Jekyll SEO tag --> <link rel="preconnect" href="https://fonts.googleapis.com" crossorigin> <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin> <link href="https://fonts.googleapis.com/css2?family=DM+Sans:ital,opsz,wght@0,9..40,400;0,9..40,500;0,9..40,600;0,9..40,700;1,9..40,400&family=JetBrains+Mono:ital,wght@0,400;0,500;0,600;1,400&display=swap" rel="stylesheet"> <style id="openfdd-docs-theme"> :root { --body-font-family: "DM Sans", system-ui, -apple-system, "Segoe UI", Roboto, sans-serif; --code-font-family: "JetBrains Mono", ui-monospace, "Cascadia Code", monospace; --body-line-height: 1.65; --content-width: 52rem; --link-color: #0d9488; --link-color-hover: #0f766e; --sidebar-color: #f8fafc; --nav-child-link-color: #475569; --border-color: #e2e8f0; } body { font-feature-settings: "kern" 1, "liga" 1; -webkit-font-smoothing: antialiased; } .site-header { border-bottom: 1px solid var(--border-color); background: linear-gradient(180deg, #fff 0%, #fafafa 100%); } .side-bar { border-right: 1px solid var(--border-color); } .main-content-wrap { background: #fff; } .main-content h1 { font-weight: 700; letter-spacing: -0.03em; color: #0f172a; margin-top: 0; } .main-content h2 { margin-top: 2rem; padding-bottom: 0.35rem; border-bottom: 1px solid var(--border-color); letter-spacing: -0.02em; } .main-content blockquote { border-left: 4px solid #0d9488; background: #f0fdfa; padding: 0.75rem 1rem 0.75rem 1.25rem; margin: 1.25rem 0; border-radius: 0 8px 8px 0; color: #134e4a; } .main-content table { border-collapse: separate; border-spacing: 0; border: 1px solid var(--border-color); border-radius: 10px; overflow: hidden; box-shadow: 0 1px 2px rgba(15, 23, 42, 0.04); } .main-content table th { background: #f1f5f9; font-weight: 600; text-align: left; padding: 0.65rem 1rem; border-bottom: 1px solid var(--border-color); } .main-content table td { padding: 0.55rem 1rem; border-bottom: 1px solid #f1f5f9; vertical-align: top; } .main-content table tr:last-child td { border-bottom: none; } div.highlighter-rouge, figure.highlight { border-radius: 8px; border: 1px solid var(--border-color); box-shadow: 0 1px 3px rgba(15, 23, 42, 0.06); } .search-input { border-radius: 8px !important; } .nav-list .nav-list-item .nav-list-link:hover, .nav-list .nav-list-item .nav-list-link.active { background: rgba(13, 148, 136, 0.08); border-radius: 6px; } </style> </head> <body> <a class="skip-to-main" href="#main-content">Skip to main content</a> <svg xmlns="http://www.w3.org/2000/svg" class="d-none"> <symbol id="svg-link" viewBox="0 0 24 24"> <title>Link</title> <svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="feather feather-link"> <path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path> </svg> </symbol> <symbol id="svg-menu" viewBox="0 0 24 24"> <title>Menu</title> <svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="feather feather-menu"> <line x1="3" y1="12" x2="21" y2="12"></line><line x1="3" y1="6" x2="21" y2="6"></line><line x1="3" y1="18" x2="21" y2="18"></line> </svg> </symbol> <symbol id="svg-arrow-right" viewBox="0 0 24 24"> <title>Expand</title> <svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="feather feather-chevron-right"> <polyline points="9 18 15 12 9 6"></polyline> </svg> </symbol> <!-- Feather. MIT License: https://github.com/feathericons/feather/blob/master/LICENSE --> <symbol id="svg-external-link" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="feather feather-external-link"> <title id="svg-external-link-title">(external link)</title> <path d="M18 13v6a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h6"></path><polyline points="15 3 21 3 21 9"></polyline><line x1="10" y1="14" x2="21" y2="3"></line> </symbol> <symbol id="svg-doc" viewBox="0 0 24 24"> <title>Document</title> <svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="feather feather-file"> <path d="M13 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V9z"></path><polyline points="13 2 13 9 20 9"></polyline> </svg> </symbol> <symbol id="svg-search" viewBox="0 0 24 24"> <title>Search</title> <svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="feather feather-search"> <circle cx="11" cy="11" r="8"></circle><line x1="21" y1="21" x2="16.65" y2="16.65"></line> </svg> </symbol> <!-- Bootstrap Icons. MIT License: https://github.com/twbs/icons/blob/main/LICENSE.md --> <symbol id="svg-copy" viewBox="0 0 16 16"> <title>Copy</title> <svg xmlns="http://www.w3.org/2000/svg" width="16" height="16" fill="currentColor" class="bi bi-clipboard" viewBox="0 0 16 16"> <path d="M4 1.5H3a2 2 0 0 0-2 2V14a2 2 0 0 0 2 2h10a2 2 0 0 0 2-2V3.5a2 2 0 0 0-2-2h-1v1h1a1 1 0 0 1 1 1V14a1 1 0 0 1-1 1H3a1 1 0 0 1-1-1V3.5a1 1 0 0 1 1-1h1v-1z"/> <path d="M9.5 1a.5.5 0 0 1 .5.5v1a.5.5 0 0 1-.5.5h-3a.5.5 0 0 1-.5-.5v-1a.5.5 0 0 1 .5-.5h3zm-3-1A1.5 1.5 0 0 0 5 1.5v1A1.5 1.5 0 0 0 6.5 4h3A1.5 1.5 0 0 0 11 2.5v-1A1.5 1.5 0 0 0 9.5 0h-3z"/> </svg> </symbol> <symbol id="svg-copied" viewBox="0 0 16 16"> <title>Copied</title> <svg xmlns="http://www.w3.org/2000/svg" width="16" height="16" fill="currentColor" class="bi bi-clipboard-check-fill" viewBox="0 0 16 16"> <path d="M6.5 0A1.5 1.5 0 0 0 5 1.5v1A1.5 1.5 0 0 0 6.5 4h3A1.5 1.5 0 0 0 11 2.5v-1A1.5 1.5 0 0 0 9.5 0h-3Zm3 1a.5.5 0 0 1 .5.5v1a.5.5 0 0 1-.5.5h-3a.5.5 0 0 1-.5-.5v-1a.5.5 0 0 1 .5-.5h3Z"/> <path d="M4 1.5H3a2 2 0 0 0-2 2V14a2 2 0 0 0 2 2h10a2 2 0 0 0 2-2V3.5a2 2 0 0 0-2-2h-1v1A2.5 2.5 0 0 1 9.5 5h-3A2.5 2.5 0 0 1 4 2.5v-1Zm6.854 7.354-3 3a.5.5 0 0 1-.708 0l-1.5-1.5a.5.5 0 0 1 .708-.708L7.5 10.793l2.646-2.647a.5.5 0 0 1 .708.708Z"/> </svg> </symbol> </svg> <div class="side-bar"> <div class="site-header" role="banner"> <a href="/open-fdd/" class="site-title lh-tight"> <div class="site-logo" role="img" aria-label="Open-FDD"></div> </a> <button id="menu-button" class="site-button btn-reset" aria-label="Menu" aria-expanded="false"> <svg viewBox="0 0 24 24" class="icon" aria-hidden="true"><use xlink:href="#svg-menu"></use></svg> </button> </div> <nav aria-label="Main" id="site-nav" class="site-nav"> <ul class="nav-list"><li class="nav-list-item"><a href="/open-fdd/" class="nav-list-link">Home</a></li><li class="nav-list-item"><button class="nav-list-expander btn-reset" aria-label="Quick Start submenu" aria-expanded="false"> <svg viewBox="0 0 24 24" aria-hidden="true"><use xlink:href="#svg-arrow-right"></use></svg> </button><a href="/open-fdd/quick-start/" class="nav-list-link">Quick Start</a><ul class="nav-list"><li class="nav-list-item"><a href="/open-fdd/quick-start/docker/" class="nav-list-link">Run with Docker images</a></li><li class="nav-list-item"><a href="/open-fdd/quick-start/health-check/" class="nav-list-link">First login and health check</a></li><li class="nav-list-item"><a href="/open-fdd/quick-start/updating/" class="nav-list-link">Updating the stack</a></li></ul></li><li class="nav-list-item"><button class="nav-list-expander btn-reset" aria-label="Developer Guide submenu" aria-expanded="false"> <svg viewBox="0 0 24 24" aria-hidden="true"><use xlink:href="#svg-arrow-right"></use></svg> </button><a href="/open-fdd/developer/" class="nav-list-link">Developer Guide</a><ul class="nav-list"><li class="nav-list-item"><a href="/open-fdd/developer/local-setup/" class="nav-list-link">Local development</a></li><li class="nav-list-item"><a href="/open-fdd/developer/docker-build/" class="nav-list-link">Build Docker images</a></li><li class="nav-list-item"><a href="/open-fdd/developer/tests-ci/" class="nav-list-link">Tests and CI</a></li><li class="nav-list-item"><a href="/open-fdd/developer/contributing/" class="nav-list-link">Contributing</a></li></ul></li><li class="nav-list-item"><button class="nav-list-expander btn-reset" aria-label="Architecture submenu" aria-expanded="false"> <svg viewBox="0 0 24 24" aria-hidden="true"><use xlink:href="#svg-arrow-right"></use></svg> </button><a href="/open-fdd/architecture/" class="nav-list-link">Architecture</a><ul class="nav-list"><li class="nav-list-item"><a href="/open-fdd/architecture/overview/" class="nav-list-link">System overview</a></li><li class="nav-list-item"><a href="/open-fdd/architecture/data-flow/" class="nav-list-link">Data flow</a></li><li class="nav-list-item"><a href="/open-fdd/architecture/containers/" class="nav-list-link">Containers</a></li></ul></li><li class="nav-list-item"><button class="nav-list-expander btn-reset" aria-label="Operator Bridge submenu" aria-expanded="false"> <svg viewBox="0 0 24 24" aria-hidden="true"><use xlink:href="#svg-arrow-right"></use></svg> </button><a href="/open-fdd/operator-bridge/" class="nav-list-link">Operator Bridge</a><ul class="nav-list"><li class="nav-list-item"><a href="/open-fdd/operator-bridge/dashboard/" class="nav-list-link">Dashboard overview</a></li><li class="nav-list-item"><a href="/open-fdd/operator-bridge/auth-roles/" class="nav-list-link">Auth and roles</a></li><li class="nav-list-item"><a href="/open-fdd/operator-bridge/rule-lab/" class="nav-list-link">Rule Lab</a></li><li class="nav-list-item"><a href="/open-fdd/operator-bridge/model-workflow/" class="nav-list-link">Model workflow</a></li></ul></li><li class="nav-list-item"><button class="nav-list-expander btn-reset" aria-label="BACnet submenu" aria-expanded="false"> <svg viewBox="0 0 24 24" aria-hidden="true"><use xlink:href="#svg-arrow-right"></use></svg> </button><a href="/open-fdd/bacnet/" class="nav-list-link">BACnet</a><ul class="nav-list"><li class="nav-list-item"><a href="/open-fdd/bacnet/network-setup/" class="nav-list-link">Network setup</a></li><li class="nav-list-item"><a href="/open-fdd/bacnet/discover-read/" class="nav-list-link">Discover and read</a></li><li class="nav-list-item"><a href="/open-fdd/bacnet/polling/" class="nav-list-link">Polling</a></li><li class="nav-list-item"><a href="/open-fdd/bacnet/write-safety/" class="nav-list-link">Write safety</a></li></ul></li><li class="nav-list-item"><button class="nav-list-expander btn-reset" aria-label="Rule Cookbook submenu" aria-expanded="false"> <svg viewBox="0 0 24 24" aria-hidden="true"><use xlink:href="#svg-arrow-right"></use></svg> </button><a href="/open-fdd/rule-cookbook/" class="nav-list-link">Rule Cookbook</a><ul class="nav-list"><li class="nav-list-item"><a href="/open-fdd/rule-cookbook/python-recipes/" class="nav-list-link">Python recipes</a></li><li class="nav-list-item"><a href="/open-fdd/rule-cookbook/yaml-recipes/" class="nav-list-link">YAML recipes</a></li><li class="nav-list-item"><a href="/open-fdd/rule-cookbook/windowing-debugging/" class="nav-list-link">Windowing and debugging</a></li></ul></li><li class="nav-list-item"><button class="nav-list-expander btn-reset" aria-label="Fault Codes submenu" aria-expanded="false"> <svg viewBox="0 0 24 24" aria-hidden="true"><use xlink:href="#svg-arrow-right"></use></svg> </button><a href="/open-fdd/fault-codes/" class="nav-list-link">Fault Codes</a><ul class="nav-list"><li class="nav-list-item"><a href="/open-fdd/fault-codes/convention/" class="nav-list-link">Convention</a></li><li class="nav-list-item"><a href="/open-fdd/fault-codes/ahu/" class="nav-list-link">AHU faults</a></li><li class="nav-list-item"><a href="/open-fdd/fault-codes/vav/" class="nav-list-link">VAV faults</a></li><li class="nav-list-item"><a href="/open-fdd/fault-codes/rtu/" class="nav-list-link">RTU faults</a></li><li class="nav-list-item"><a href="/open-fdd/fault-codes/sensor-quality/" class="nav-list-link">Sensor and data quality</a></li></ul></li><li class="nav-list-item"><button class="nav-list-expander btn-reset" aria-label="Security submenu" aria-expanded="false"> <svg viewBox="0 0 24 24" aria-hidden="true"><use xlink:href="#svg-arrow-right"></use></svg> </button><a href="/open-fdd/security/" class="nav-list-link">Security</a><ul class="nav-list"><li class="nav-list-item"><a href="/open-fdd/security/lan-hardening/" class="nav-list-link">LAN hardening</a></li><li class="nav-list-item"><a href="/open-fdd/security/secrets-auth/" class="nav-list-link">Secrets and auth</a></li><li class="nav-list-item"><a href="/open-fdd/security/bacnet-writes/" class="nav-list-link">BACnet write allowlists</a></li></ul></li><li class="nav-list-item"><button class="nav-list-expander btn-reset" aria-label="Appendix submenu" aria-expanded="false"> <svg viewBox="0 0 24 24" aria-hidden="true"><use xlink:href="#svg-arrow-right"></use></svg> </button><a href="/open-fdd/appendix/" class="nav-list-link">Appendix</a><ul class="nav-list"><li class="nav-list-item"><a href="/open-fdd/appendix/bridge_api/" class="nav-list-link">API routes</a></li><li class="nav-list-item"><a href="/open-fdd/appendix/python-package/" class="nav-list-link">Python package</a></li><li class="nav-list-item"><a href="/open-fdd/appendix/configuration/" class="nav-list-link">Configuration reference</a></li><li class="nav-list-item"><a href="/open-fdd/appendix/glossary/" class="nav-list-link">Glossary</a></li></ul></li></ul> </nav> <footer class="site-footer"> This site uses <a href="https://github.com/just-the-docs/just-the-docs">Just the Docs</a>, a documentation theme for Jekyll. </footer> </div> <div class="main" id="top"> <div id="main-header" class="main-header"> <div class="search" role="search"> <div class="search-input-wrap"> <input type="text" id="search-input" class="search-input" tabindex="0" placeholder="Search Open-FDD" autocomplete="off"> <label for="search-input" class="search-label"> <span class="sr-only">Search Open-FDD</span> <svg viewBox="0 0 24 24" class="search-icon" aria-hidden="true"><use xlink:href="#svg-search"></use></svg> </label> </div> <div id="search-results" class="search-results"></div> </div> <nav aria-label="Auxiliary" class="aux-nav"> <ul class="aux-nav-list"> <li class="aux-nav-list-item"> <a href="https://github.com/bbartling/open-fdd" class="site-button" > GitHub </a> </li> <li class="aux-nav-list-item"> <a href="https://pypi.org/project/open-fdd/" class="site-button" > PyPI (open-fdd) </a> </li> </ul> </nav> </div> <div class="main-content-wrap"> <nav aria-label="Breadcrumb" class="breadcrumb-nav"> <ol class="breadcrumb-nav-list"> <li class="breadcrumb-nav-list-item"><a href="/open-fdd/rule-cookbook/">Rule Cookbook</a></li> <li class="breadcrumb-nav-list-item"><span>Python recipes</span></li> </ol> </nav> <div id="main-content" class="main-content"> <main> <h1 id="python-recipes"> <a href="#python-recipes" class="anchor-heading" aria-labelledby="python-recipes"><svg viewBox="0 0 16 16" aria-hidden="true"><use xlink:href="#svg-link"></use></svg></a> Python recipes </h1> <p>Each recipe: <strong>use case → inputs → code → behavior → tuning → false positives</strong>.</p><hr /> <h2 id="1--flatline-1-hour-window"> <a href="#1--flatline-1-hour-window" class="anchor-heading" aria-labelledby="1--flatline-1-hour-window"><svg viewBox="0 0 16 16" aria-hidden="true"><use xlink:href="#svg-link"></use></svg></a> 1 — Flatline (1 hour window) </h2> <p><strong>Use case:</strong> Stuck sensor, failed thermistor, frozen BACnet value.</p> <p><strong>Inputs:</strong> <code class="language-plaintext highlighter-rouge">temp</code> or <code class="language-plaintext highlighter-rouge">rh</code> in <code class="language-plaintext highlighter-rouge">row</code>; <code class="language-plaintext highlighter-rouge">rows</code> history ≥ 1 h span.</p> <div class="language-python highlighter-rouge"><div class="highlight"><pre class="highlight"><code><span class="kn">from</span> <span class="nn">open_fdd.playground.cookbook</span> <span class="kn">import</span> <span class="n">cfg_threshold</span><span class="p">,</span> <span class="n">hour_window_ready</span><span class="p">,</span> <span class="n">window_rows_1h</span>

<span class="k">def</span> <span class="nf">evaluate</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">cfg</span><span class="p">,</span> <span class="n">prev_row</span><span class="o">=</span><span class="bp">None</span><span class="p">,</span> <span class="n">rows</span><span class="o">=</span><span class="bp">None</span><span class="p">):</span>
    <span class="k">if</span> <span class="ow">not</span> <span class="n">rows</span><span class="p">:</span>
        <span class="k">return</span> <span class="bp">False</span>
    <span class="n">window</span> <span class="o">=</span> <span class="n">window_rows_1h</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">rows</span><span class="p">)</span>
    <span class="k">if</span> <span class="ow">not</span> <span class="n">hour_window_ready</span><span class="p">(</span><span class="n">window</span><span class="p">):</span>
        <span class="k">return</span> <span class="bp">False</span>
    <span class="n">vals</span> <span class="o">=</span> <span class="p">[</span><span class="n">r</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"temp"</span><span class="p">)</span> <span class="k">for</span> <span class="n">r</span> <span class="ow">in</span> <span class="n">window</span> <span class="k">if</span> <span class="n">r</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"temp"</span><span class="p">)</span> <span class="ow">is</span> <span class="ow">not</span> <span class="bp">None</span><span class="p">]</span>
    <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">vals</span><span class="p">)</span> <span class="o">&lt;</span> <span class="mi">2</span><span class="p">:</span>
        <span class="k">return</span> <span class="bp">False</span>
    <span class="n">spread</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">vals</span><span class="p">)</span> <span class="o">-</span> <span class="nb">min</span><span class="p">(</span><span class="n">vals</span><span class="p">)</span>
    <span class="n">tol</span> <span class="o">=</span> <span class="n">cfg_threshold</span><span class="p">(</span><span class="n">cfg</span><span class="p">,</span> <span class="s">"flatline_tolerance"</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">spread</span> <span class="o">&lt;</span> <span class="n">tol</span><span class="p">:</span>
        <span class="k">return</span> <span class="bp">True</span><span class="p">,</span> <span class="n">window</span>
    <span class="k">return</span> <span class="bp">False</span>
</code></pre></div></div> <div class="table-wrapper"><table> <tbody> <tr> <td>Tuning</td> <td>Start with <code class="language-plaintext highlighter-rouge">flatline_tolerance</code> 0.05–0.15 °F for zone temp</td> </tr> <tr> <td>False positives</td> <td>Very tight spaces with real stable temp; increase tolerance or require longer window</td> </tr> </tbody> </table></div> <p><strong>Fault codes:</strong> <code class="language-plaintext highlighter-rouge">VAV-C</code>, <code class="language-plaintext highlighter-rouge">AHU-C</code>, <code class="language-plaintext highlighter-rouge">BLD-B</code> — <a href="../fault-codes/">Fault Codes</a>.</p><hr /> <h2 id="2--spread--delta-1-hour"> <a href="#2--spread--delta-1-hour" class="anchor-heading" aria-labelledby="2--spread--delta-1-hour"><svg viewBox="0 0 16 16" aria-hidden="true"><use xlink:href="#svg-link"></use></svg></a> 2 — Spread / delta (1 hour) </h2> <p><strong>Use case:</strong> Poor delta-T, hunting, capacity issue.</p> <div class="language-python highlighter-rouge"><div class="highlight"><pre class="highlight"><code><span class="kn">from</span> <span class="nn">open_fdd.playground.cookbook</span> <span class="kn">import</span> <span class="n">cfg_threshold</span><span class="p">,</span> <span class="n">hour_window_ready</span><span class="p">,</span> <span class="n">window_rows_1h</span>

<span class="k">def</span> <span class="nf">evaluate</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">cfg</span><span class="p">,</span> <span class="n">prev_row</span><span class="o">=</span><span class="bp">None</span><span class="p">,</span> <span class="n">rows</span><span class="o">=</span><span class="bp">None</span><span class="p">):</span>
    <span class="n">window</span> <span class="o">=</span> <span class="n">window_rows_1h</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">rows</span> <span class="ow">or</span> <span class="p">[])</span>
    <span class="k">if</span> <span class="ow">not</span> <span class="n">hour_window_ready</span><span class="p">(</span><span class="n">window</span><span class="p">):</span>
        <span class="k">return</span> <span class="bp">False</span>
    <span class="n">vals</span> <span class="o">=</span> <span class="p">[</span><span class="n">r</span><span class="p">[</span><span class="s">"temp"</span><span class="p">]</span> <span class="k">for</span> <span class="n">r</span> <span class="ow">in</span> <span class="n">window</span> <span class="k">if</span> <span class="n">r</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"temp"</span><span class="p">)</span> <span class="ow">is</span> <span class="ow">not</span> <span class="bp">None</span><span class="p">]</span>
    <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">vals</span><span class="p">)</span> <span class="o">&lt;</span> <span class="mi">2</span><span class="p">:</span>
        <span class="k">return</span> <span class="bp">False</span>
    <span class="k">return</span> <span class="p">(</span><span class="nb">max</span><span class="p">(</span><span class="n">vals</span><span class="p">)</span> <span class="o">-</span> <span class="nb">min</span><span class="p">(</span><span class="n">vals</span><span class="p">))</span> <span class="o">&gt;</span> <span class="n">cfg_threshold</span><span class="p">(</span><span class="n">cfg</span><span class="p">,</span> <span class="s">"max_spread"</span><span class="p">)</span>
</code></pre></div></div> <div class="table-wrapper"><table> <tbody> <tr> <td>Tuning</td> <td><code class="language-plaintext highlighter-rouge">max_spread</code> 2–6 °F depending on equipment</td> </tr> <tr> <td>False positives</td> <td>Morning warm-up, large OAT swing</td> </tr> </tbody> </table></div><hr /> <h2 id="3--out-of-bounds-rolling-avg"> <a href="#3--out-of-bounds-rolling-avg" class="anchor-heading" aria-labelledby="3--out-of-bounds-rolling-avg"><svg viewBox="0 0 16 16" aria-hidden="true"><use xlink:href="#svg-link"></use></svg></a> 3 — Out-of-bounds (rolling avg) </h2> <p><strong>Use case:</strong> Comfort or equipment limit violations.</p> <div class="language-python highlighter-rouge"><div class="highlight"><pre class="highlight"><code><span class="kn">from</span> <span class="nn">open_fdd.playground.cookbook</span> <span class="kn">import</span> <span class="n">cfg_threshold</span>

<span class="k">def</span> <span class="nf">evaluate</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">cfg</span><span class="p">,</span> <span class="n">prev_row</span><span class="o">=</span><span class="bp">None</span><span class="p">,</span> <span class="n">rows</span><span class="o">=</span><span class="bp">None</span><span class="p">):</span>
    <span class="n">v</span> <span class="o">=</span> <span class="n">row</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"temp_rolling_avg"</span><span class="p">)</span> <span class="ow">or</span> <span class="n">row</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"temp"</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">v</span> <span class="ow">is</span> <span class="bp">None</span><span class="p">:</span>
        <span class="k">return</span> <span class="bp">False</span>
    <span class="k">return</span> <span class="n">v</span> <span class="o">&lt;</span> <span class="n">cfg_threshold</span><span class="p">(</span><span class="n">cfg</span><span class="p">,</span> <span class="s">"bounds_low"</span><span class="p">)</span> <span class="ow">or</span> <span class="n">v</span> <span class="o">&gt;</span> <span class="n">cfg_threshold</span><span class="p">(</span><span class="n">cfg</span><span class="p">,</span> <span class="s">"bounds_high"</span><span class="p">)</span>
</code></pre></div></div> <div class="table-wrapper"><table> <tbody> <tr> <td>Tuning</td> <td>Set bounds per zone type; use rolling avg to debounce spikes</td> </tr> <tr> <td>False positives</td> <td>Unoccupied setback if schedule not gated — see recipe 7</td> </tr> </tbody> </table></div><hr /> <h2 id="4--rate-of-change-per-hour"> <a href="#4--rate-of-change-per-hour" class="anchor-heading" aria-labelledby="4--rate-of-change-per-hour"><svg viewBox="0 0 16 16" aria-hidden="true"><use xlink:href="#svg-link"></use></svg></a> 4 — Rate of change (per hour) </h2> <p><strong>Use case:</strong> Runaway heating/cooling, open door, coil valve stuck open.</p> <div class="language-python highlighter-rouge"><div class="highlight"><pre class="highlight"><code><span class="k">def</span> <span class="nf">evaluate</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">cfg</span><span class="p">,</span> <span class="n">prev_row</span><span class="o">=</span><span class="bp">None</span><span class="p">,</span> <span class="n">rows</span><span class="o">=</span><span class="bp">None</span><span class="p">):</span>
    <span class="k">if</span> <span class="ow">not</span> <span class="n">prev_row</span> <span class="ow">or</span> <span class="n">prev_row</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"temp"</span><span class="p">)</span> <span class="ow">is</span> <span class="bp">None</span> <span class="ow">or</span> <span class="n">row</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"temp"</span><span class="p">)</span> <span class="ow">is</span> <span class="bp">None</span><span class="p">:</span>
        <span class="k">return</span> <span class="bp">False</span>
    <span class="n">dt_h</span> <span class="o">=</span> <span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s">"ts_ms"</span><span class="p">]</span> <span class="o">-</span> <span class="n">prev_row</span><span class="p">[</span><span class="s">"ts_ms"</span><span class="p">])</span> <span class="o">/</span> <span class="mi">3_600_000</span>
    <span class="k">if</span> <span class="n">dt_h</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
        <span class="k">return</span> <span class="bp">False</span>
    <span class="n">rate</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s">"temp"</span><span class="p">]</span> <span class="o">-</span> <span class="n">prev_row</span><span class="p">[</span><span class="s">"temp"</span><span class="p">])</span> <span class="o">/</span> <span class="n">dt_h</span>
    <span class="k">return</span> <span class="n">rate</span> <span class="o">&gt;</span> <span class="nb">float</span><span class="p">(</span><span class="n">cfg</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"max_temp_per_hour"</span><span class="p">,</span> <span class="mi">5</span><span class="p">))</span>
</code></pre></div></div> <div class="table-wrapper"><table> <tbody> <tr> <td>False positives</td> <td>Single bad sample — pair with rolling avg or consecutive hits</td> </tr> </tbody> </table></div><hr /> <h2 id="5--deadband--hysteresis"> <a href="#5--deadband--hysteresis" class="anchor-heading" aria-labelledby="5--deadband--hysteresis"><svg viewBox="0 0 16 16" aria-hidden="true"><use xlink:href="#svg-link"></use></svg></a> 5 — Deadband / hysteresis </h2> <p><strong>Use case:</strong> Chattering alarm near setpoint.</p> <div class="language-python highlighter-rouge"><div class="highlight"><pre class="highlight"><code><span class="k">def</span> <span class="nf">evaluate</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">cfg</span><span class="p">,</span> <span class="n">prev_row</span><span class="o">=</span><span class="bp">None</span><span class="p">,</span> <span class="n">rows</span><span class="o">=</span><span class="bp">None</span><span class="p">):</span>
    <span class="n">sp</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">cfg</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"setpoint"</span><span class="p">,</span> <span class="mi">72</span><span class="p">))</span>
    <span class="n">band</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">cfg</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"deadband"</span><span class="p">,</span> <span class="mi">2</span><span class="p">))</span>
    <span class="n">v</span> <span class="o">=</span> <span class="n">row</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"temp"</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">v</span> <span class="ow">is</span> <span class="bp">None</span><span class="p">:</span>
        <span class="k">return</span> <span class="bp">False</span>
    <span class="k">if</span> <span class="n">prev_row</span> <span class="ow">and</span> <span class="n">prev_row</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"_latched"</span><span class="p">):</span>
        <span class="c1"># clear inside tighter band
</span>        <span class="k">return</span> <span class="nb">abs</span><span class="p">(</span><span class="n">v</span> <span class="o">-</span> <span class="n">sp</span><span class="p">)</span> <span class="o">&gt;</span> <span class="n">band</span> <span class="o">*</span> <span class="mf">1.5</span>
    <span class="k">return</span> <span class="nb">abs</span><span class="p">(</span><span class="n">v</span> <span class="o">-</span> <span class="n">sp</span><span class="p">)</span> <span class="o">&gt;</span> <span class="n">band</span>
</code></pre></div></div> <p>Store latch in row dict only for retroactive paint; for production use cfg-backed state via consecutive sample recipe.</p><hr /> <h2 id="6--setpoint-vs-measured"> <a href="#6--setpoint-vs-measured" class="anchor-heading" aria-labelledby="6--setpoint-vs-measured"><svg viewBox="0 0 16 16" aria-hidden="true"><use xlink:href="#svg-link"></use></svg></a> 6 — Setpoint vs measured </h2> <p><strong>Use case:</strong> VAV discharge temp far from SAT setpoint.</p> <div class="language-python highlighter-rouge"><div class="highlight"><pre class="highlight"><code><span class="k">def</span> <span class="nf">evaluate</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">cfg</span><span class="p">,</span> <span class="n">prev_row</span><span class="o">=</span><span class="bp">None</span><span class="p">,</span> <span class="n">rows</span><span class="o">=</span><span class="bp">None</span><span class="p">,</span> <span class="n">series</span><span class="o">=</span><span class="bp">None</span><span class="p">):</span>
    <span class="k">if</span> <span class="ow">not</span> <span class="n">series</span><span class="p">:</span>
        <span class="k">return</span> <span class="bp">False</span>
    <span class="n">sat_sp</span> <span class="o">=</span> <span class="n">series</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"SAT_SP"</span><span class="p">,</span> <span class="p">{}).</span><span class="n">get</span><span class="p">(</span><span class="s">"current"</span><span class="p">)</span>
    <span class="n">sat</span> <span class="o">=</span> <span class="n">row</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"temp"</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">sat_sp</span> <span class="ow">is</span> <span class="bp">None</span> <span class="ow">or</span> <span class="n">sat</span> <span class="ow">is</span> <span class="bp">None</span><span class="p">:</span>
        <span class="k">return</span> <span class="bp">False</span>
    <span class="k">return</span> <span class="nb">abs</span><span class="p">(</span><span class="n">sat</span> <span class="o">-</span> <span class="n">sat_sp</span><span class="p">)</span> <span class="o">&gt;</span> <span class="nb">float</span><span class="p">(</span><span class="n">cfg</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"max_deviation"</span><span class="p">,</span> <span class="mi">3</span><span class="p">))</span>
</code></pre></div></div> <p>Requires <code class="language-plaintext highlighter-rouge">series_aliases</code> in rule config for cross-point rules.</p><hr /> <h2 id="7--occupancy-schedule-gating"> <a href="#7--occupancy-schedule-gating" class="anchor-heading" aria-labelledby="7--occupancy-schedule-gating"><svg viewBox="0 0 16 16" aria-hidden="true"><use xlink:href="#svg-link"></use></svg></a> 7 — Occupancy schedule gating </h2> <p><strong>Use case:</strong> Only evaluate during occupied hours.</p> <div class="language-python highlighter-rouge"><div class="highlight"><pre class="highlight"><code><span class="k">def</span> <span class="nf">evaluate</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">cfg</span><span class="p">,</span> <span class="n">prev_row</span><span class="o">=</span><span class="bp">None</span><span class="p">,</span> <span class="n">rows</span><span class="o">=</span><span class="bp">None</span><span class="p">):</span>
    <span class="k">if</span> <span class="ow">not</span> <span class="n">cfg</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"occupied"</span><span class="p">,</span> <span class="bp">True</span><span class="p">):</span>  <span class="c1"># set via binding metadata or static cfg
</span>        <span class="k">return</span> <span class="bp">False</span>
    <span class="c1"># ... inner fault logic ...
</span>    <span class="k">return</span> <span class="bp">False</span>
</code></pre></div></div> <p>Prefer binding-level enable flags or schedule tables in <code class="language-plaintext highlighter-rouge">cfg</code>.</p><hr /> <h2 id="8--consecutive-true-samples"> <a href="#8--consecutive-true-samples" class="anchor-heading" aria-labelledby="8--consecutive-true-samples"><svg viewBox="0 0 16 16" aria-hidden="true"><use xlink:href="#svg-link"></use></svg></a> 8 — Consecutive true samples </h2> <p><strong>Use case:</strong> Debounce transient spikes.</p> <div class="language-python highlighter-rouge"><div class="highlight"><pre class="highlight"><code><span class="k">def</span> <span class="nf">evaluate</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">cfg</span><span class="p">,</span> <span class="n">prev_row</span><span class="o">=</span><span class="bp">None</span><span class="p">,</span> <span class="n">rows</span><span class="o">=</span><span class="bp">None</span><span class="p">):</span>
    <span class="n">need</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">cfg</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"consecutive"</span><span class="p">,</span> <span class="mi">3</span><span class="p">))</span>
    <span class="k">if</span> <span class="ow">not</span> <span class="n">rows</span> <span class="ow">or</span> <span class="n">row</span><span class="p">[</span><span class="s">"row"</span><span class="p">]</span> <span class="o">&lt;</span> <span class="n">need</span> <span class="o">-</span> <span class="mi">1</span><span class="p">:</span>
        <span class="k">return</span> <span class="bp">False</span>
    <span class="k">for</span> <span class="n">r</span> <span class="ow">in</span> <span class="n">rows</span><span class="p">[</span><span class="n">row</span><span class="p">[</span><span class="s">"row"</span><span class="p">]</span> <span class="o">-</span> <span class="n">need</span> <span class="o">+</span> <span class="mi">1</span> <span class="p">:</span> <span class="n">row</span><span class="p">[</span><span class="s">"row"</span><span class="p">]</span> <span class="o">+</span> <span class="mi">1</span><span class="p">]:</span>
        <span class="k">if</span> <span class="ow">not</span> <span class="n">_inner</span><span class="p">(</span><span class="n">r</span><span class="p">,</span> <span class="n">cfg</span><span class="p">):</span>
            <span class="k">return</span> <span class="bp">False</span>
    <span class="k">return</span> <span class="bp">True</span>

<span class="k">def</span> <span class="nf">_inner</span><span class="p">(</span><span class="n">r</span><span class="p">,</span> <span class="n">cfg</span><span class="p">):</span>
    <span class="n">v</span> <span class="o">=</span> <span class="n">r</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"temp"</span><span class="p">)</span>
    <span class="k">return</span> <span class="n">v</span> <span class="ow">is</span> <span class="ow">not</span> <span class="bp">None</span> <span class="ow">and</span> <span class="n">v</span> <span class="o">&gt;</span> <span class="nb">float</span><span class="p">(</span><span class="n">cfg</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"high"</span><span class="p">,</span> <span class="mi">80</span><span class="p">))</span>
</code></pre></div></div><hr /> <h2 id="9--mark-entire-lookback-window"> <a href="#9--mark-entire-lookback-window" class="anchor-heading" aria-labelledby="9--mark-entire-lookback-window"><svg viewBox="0 0 16 16" aria-hidden="true"><use xlink:href="#svg-link"></use></svg></a> 9 — Mark entire lookback window </h2> <p>Return <code class="language-plaintext highlighter-rouge">(True, window_rows)</code> so the sweep paints every row in the window (retroactive mode).</p><hr /> <h2 id="10--missing-data"> <a href="#10--missing-data" class="anchor-heading" aria-labelledby="10--missing-data"><svg viewBox="0 0 16 16" aria-hidden="true"><use xlink:href="#svg-link"></use></svg></a> 10 — Missing data </h2> <div class="language-python highlighter-rouge"><div class="highlight"><pre class="highlight"><code><span class="k">def</span> <span class="nf">evaluate</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">cfg</span><span class="p">,</span> <span class="n">prev_row</span><span class="o">=</span><span class="bp">None</span><span class="p">,</span> <span class="n">rows</span><span class="o">=</span><span class="bp">None</span><span class="p">):</span>
    <span class="k">if</span> <span class="n">row</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"temp"</span><span class="p">)</span> <span class="ow">is</span> <span class="bp">None</span> <span class="ow">or</span> <span class="n">row</span><span class="p">.</span><span class="n">get</span><span class="p">(</span><span class="s">"quality"</span><span class="p">)</span> <span class="o">==</span> <span class="s">"bad"</span><span class="p">:</span>
        <span class="k">return</span> <span class="bp">True</span>
    <span class="k">return</span> <span class="bp">False</span>
</code></pre></div></div> <p>Pair with comms fault codes — <a href="../fault-codes/sensor-quality">Sensor quality</a>.</p><hr /> <h2 id="promotion-checklist"> <a href="#promotion-checklist" class="anchor-heading" aria-labelledby="promotion-checklist"><svg viewBox="0 0 16 16" aria-hidden="true"><use xlink:href="#svg-link"></use></svg></a> Promotion checklist </h2> <ul class="task-list"> <li class="task-list-item"><input type="checkbox" class="task-list-item-checkbox" disabled="disabled" />Lint clean in Rule Lab</li> <li class="task-list-item"><input type="checkbox" class="task-list-item-checkbox" disabled="disabled" />Tested on ≥ 48 h of real building data</li> <li class="task-list-item"><input type="checkbox" class="task-list-item-checkbox" disabled="disabled" />Thresholds documented in rule <code class="language-plaintext highlighter-rouge">config</code></li> <li class="task-list-item"><input type="checkbox" class="task-list-item-checkbox" disabled="disabled" />Fault code assigned (<code class="language-plaintext highlighter-rouge">VAV-C</code>, etc.)</li> <li class="task-list-item"><input type="checkbox" class="task-list-item-checkbox" disabled="disabled" />False positive review with operator</li> <li class="task-list-item"><input type="checkbox" class="task-list-item-checkbox" disabled="disabled" />Enabled only after binding to correct <code class="language-plaintext highlighter-rouge">fdd_input</code></li> </ul> </main> <hr> <footer> <p class="text-small text-grey-dk-100 mb-0">MIT · <a href="https://github.com/bbartling/open-fdd">open-fdd</a></p> </footer> </div> </div> <button id="search-button" class="search-button btn-reset" aria-label="Focus on search"> <svg viewBox="0 0 24 24" class="icon" aria-hidden="true"><use xlink:href="#svg-search"></use></svg> </button> <div class="search-overlay"></div> </div> </body> </html>
