# Grade-A chilled water plant faults (starter)
faults:
  - code: CHW-DT-001
    canonical_id: chw.plant.low_delta_t
    family: CHW
    system_type: chilled_water_plant
    subsystem: distribution
    component: plant_loop
    fault_mode: low_delta_t_syndrome
    symptom: CHW ΔT chronically below design while load present
    title: Low delta-T syndrome
    severity_default: medium
    category: energy
    required_point_roles: [chilled_water_supply_temperature, chilled_water_return_temperature, plant_enable]
    optional_point_roles: [chilled_water_flow, total_plant_kw]
    rule_template_id: low_delta_t_mask
    rule_doc_path: docs/rule-cookbook/central-plants.md
    legacy_aliases: [CH-B]
    standards_crosswalk:
      ashrae_g36_reference_type: plant_efficiency
      brick_classes: [Chilled_Water_System, Chilled_Water_Return_Temperature_Sensor]
    tuning_params:
      thresholds:
        min_delta_t_f: 8.0
      persistence_minutes: 120
    evidence_fields: [chwst, chwrt, delta_t, duration_minutes]
    operator_guidance:
      plain_english_summary: The plant is moving a lot of water for little temperature lift.
      why_it_matters: Energy impact proxy — poor plant efficiency and valve leakage.
      engineer_roi_notes: Audit coil valves, bypass, and decoupler flow.

  - code: CHW-DP-001
    canonical_id: chw.plant.differential_pressure_reset_stuck
    family: CHW
    system_type: chilled_water_plant
    subsystem: pumping
    component: differential_pressure_setpoint
    fault_mode: reset_stuck
    symptom: DP setpoint remains at design maximum despite low load
    title: CHW DP reset stuck high
    severity_default: medium
    category: energy
    required_point_roles: [differential_pressure_setpoint, differential_pressure_sensor, pump_speed_command]
    rule_template_id: reset_stuck_mask
    rule_doc_path: docs/rule-cookbook/central-plants.md
    tuning_params:
      persistence_minutes: 180
    evidence_fields: [dp_sp, dp, pump_cmd, percent_time_at_max]
