# Grade-A cross-cutting faults: DATA, CTRL, BACNET
faults:
  - code: DATA-STAL-001
    canonical_id: data.telemetry.stale_point
    family: DATA
    system_type: building
    subsystem: historian
    component: telemetry
    fault_mode: stale
    symptom: Point has not updated within expected poll interval
    title: Stale telemetry point
    severity_default: high
    category: data_quality
    required_point_roles: [timestamp, present_value]
    optional_point_roles: [quality, poll_interval_s]
    rule_template_id: stale_mask
    rule_doc_path: docs/rule-cookbook/arrow-recipes.md
    legacy_aliases: [BLD-D]
    standards_crosswalk:
      ornl_lbnl_taxonomy: sensor/data_quality/stale
      brick_classes: []
    tuning_params:
      persistence_minutes: 15
      thresholds:
        max_age_minutes: 30
    evidence_fields: [timestamp, last_value, age_minutes, point_id]
    likely_causes:
      - BACnet comm loss
      - Poll driver down
      - Controller offline
    operator_guidance:
      plain_english_summary: A trend point stopped updating; FDD cannot trust this sensor.
      why_it_matters: Stale data causes false negatives and blocks tuning.
      technician_checks:
        - Verify device online on BACnet
        - Check poll CSV freshness
      engineer_roi_notes: Fix comm before tuning thresholds on this equipment.

  - code: DATA-FLAT-001
    canonical_id: data.sensor.flatline
    family: DATA
    system_type: sensor
    subsystem: data_quality
    component: sensor
    fault_mode: flatline
    symptom: Rolling spread below tolerance for extended period
    title: Flatlined sensor
    severity_default: medium
    category: data_quality
    required_point_roles: [present_value]
    rule_template_id: flatline_mask
    rule_doc_path: docs/rule-cookbook/expression-cookbook.md
    legacy_aliases: [AHU-C, VAV-C, BLD-B]
    tuning_params:
      persistence_minutes: 60
      thresholds:
        flatline_tolerance: 0.1
    evidence_fields: [spread, window_minutes, present_value]
    operator_guidance:
      plain_english_summary: Sensor reading is stuck; may be failed probe or comm substitution.
      why_it_matters: Bad sensor drives wrong control and false equipment faults.

  - code: DATA-OOB-001
    canonical_id: data.sensor.out_of_range
    family: DATA
    system_type: sensor
    subsystem: data_quality
    component: sensor
    fault_mode: out_of_range
    symptom: Value outside physical bounds for sensor type
    title: Sensor out of range
    severity_default: medium
    category: data_quality
    required_point_roles: [present_value]
    rule_template_id: sensor_bounds_mask
    rule_doc_path: docs/rule-cookbook/expression-cookbook.md
    tuning_params:
      thresholds:
        bounds_low: 55
        bounds_high: 90
    evidence_fields: [present_value, bounds_low, bounds_high]
    operator_guidance:
      plain_english_summary: Reading is implausible for this sensor type.
      why_it_matters: OOB values corrupt economizer, SAT, and zone logic.

  - code: CTRL-CHAT-001
    canonical_id: controls.loop.chatter
    family: CTRL
    system_type: controls
    subsystem: pid
    component: actuator
    fault_mode: hunting
    symptom: Command oscillates rapidly without settling
    title: Control loop chatter
    severity_default: medium
    category: controls_integrity
    required_point_roles: [command]
    optional_point_roles: [feedback, setpoint]
    rule_template_id: control_chatter_mask
    rule_doc_path: docs/rule-cookbook/arrow-recipes.md
    tuning_params:
      persistence_minutes: 30
      thresholds:
        min_reversals_per_hour: 6
    evidence_fields: [command, reversal_count, duration_minutes]
    operator_guidance:
      plain_english_summary: A valve or damper is hunting — wears hardware and wastes energy.
      why_it_matters: Chatter increases maintenance cost and comfort complaints.

  - code: BACNET-P8-001
    canonical_id: bacnet.override.operator_priority_active
    family: BACNET
    system_type: supervisory
    subsystem: priority_array
    component: override
    fault_mode: operator_override
    symptom: Priority-8 operator override active on point
    title: BACnet P8 operator override
    severity_default: medium
    category: controls_integrity
    required_point_roles: [priority_array]
    rule_template_id: bacnet_p8_override
    rule_doc_path: docs/fault-codes/sensor-quality.md
    tuning_params:
      persistence_minutes: 0
    evidence_fields: [device_instance, object_identifier, value, priority_level]
    operator_guidance:
      plain_english_summary: An operator placed a supervisory override on a BACnet point.
      why_it_matters: Overrides mask FDD and may hide efficiency problems.
      technician_checks:
        - Identify who placed override and why
        - Clear when work complete
