faults:
  - code: CRS-PRESS-001
    canonical_id: crs.pressure.relationship_lost
    family: CRS
    system_type: healthcare
    subsystem: pressurization
    component: room
    fault_mode: pressure_relationship_lost
    symptom: Required pressure differential not maintained
    title: Room pressure relationship lost
    severity_default: critical
    category: healthcare_risk
    required_point_roles: [room_pressure, pressure_setpoint]
    optional_point_roles: [supply_airflow, exhaust_airflow, door_status]
    rule_template_id: pressure_relationship_mask
    rule_doc_path: docs/rule-cookbook/healthcare-critical-spaces.md
    standards_crosswalk:
      ornl_lbnl_taxonomy: healthcare/pressurization
      brick_classes: [brick:Room, brick:Pressure_Sensor]
    tuning_params:
      deadbands:
        pressure_deadband_pa: 2.5
      persistence_minutes: 5
    evidence_fields: [room_pressure, pressure_setpoint, duration_minutes]
    likely_causes:
      - Supply or exhaust fan issue
      - Door propped open
      - Filter loading / airflow imbalance
    operator_guidance:
      plain_english_summary: Critical room is not holding required positive or negative pressure.
      why_it_matters: Infection control and regulatory risk — operational alert, not compliance certification.
      technician_checks:
        - Verify supply/exhaust fan status
        - Check door seals and traffic

  - code: CRS-ISO-001
    canonical_id: crs.isolation.not_negative_when_required
    family: CRS
    system_type: healthcare
    subsystem: isolation
    component: room
    fault_mode: isolation_not_negative
    symptom: Isolation room pressure positive or neutral when negative required
    title: Isolation room not negative
    severity_default: critical
    category: healthcare_risk
    required_point_roles: [room_pressure]
    optional_point_roles: [room_mode, exhaust_airflow]
    rule_template_id: threshold_mask
    rule_doc_path: docs/rule-cookbook/healthcare-critical-spaces.md
    tuning_params:
      thresholds:
        max_pressure_pa: -2.5
      persistence_minutes: 5
    evidence_fields: [room_pressure, room_mode, duration_minutes]
    operator_guidance:
      plain_english_summary: Isolation room should be negative but pressure reading indicates it is not.
      why_it_matters: Protects staff and adjacent spaces during infectious patient care.

  - code: CRS-DATA-001
    canonical_id: crs.sensor.critical_stale
    family: CRS
    system_type: healthcare
    subsystem: data_quality
    component: critical_sensor
    fault_mode: stale
    symptom: Critical pressure or environmental sensor stale
    title: Critical sensor stale or invalid
    severity_default: critical
    category: healthcare_risk
    required_point_roles: [present_value, timestamp]
    rule_template_id: stale_mask
    rule_doc_path: docs/fault-codes/data-quality.md
    suppressed_by_faults: [DATA-STAL-001]
    tuning_params:
      thresholds:
        max_age_minutes: 5
    evidence_fields: [point_id, age_minutes, last_value]
    operator_guidance:
      plain_english_summary: A sensor protecting a critical space stopped updating.
      why_it_matters: You cannot verify safe pressurization without valid data.
