# Generated by scripts/nf/gen_roles_223p.py from roles/openfdd-roles.json.
# 223P is the core (owl:imports). Haystack is not in this file; the binding JSON is the overlay.
# vocabulary openfdd-roles 1.1.0-draft.1
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix ext: <urn:openfdd:ext#> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extensions/g36#> .
@prefix ofdd: <urn:openfdd:role#> .

<urn:openfdd:roles/1.1.0-draft.1> a owl:Ontology ;
    rdfs:label "Open-FDD point roles 1.1.0-draft.1" ;
    owl:versionInfo "1.1.0-draft.1" ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

ofdd:PointRole a owl:Class ; rdfs:label "point role" .
ofdd:propertyClass a owl:AnnotationProperty .
ofdd:scope a owl:AnnotationProperty .
ofdd:equipmentRole a owl:AnnotationProperty .
ofdd:equipmentMedium a owl:AnnotationProperty .
ofdd:equipment a owl:AnnotationProperty .
ofdd:connectionRole a owl:AnnotationProperty .
ofdd:connectionPoint a owl:AnnotationProperty .
ofdd:medium a owl:AnnotationProperty .
ofdd:constituent a owl:AnnotationProperty .
ofdd:qualifier a owl:AnnotationProperty .
ofdd:quantityKind a owl:AnnotationProperty .
ofdd:enumerationKind a owl:AnnotationProperty .
ofdd:aspect a owl:AnnotationProperty .
ofdd:appliesTo a owl:AnnotationProperty .
ofdd:grounding a owl:AnnotationProperty .
ofdd:unit a owl:AnnotationProperty .
ofdd:ruleInput a owl:AnnotationProperty .
ofdd:writable a owl:AnnotationProperty .

ofdd:air_handling_unit_discharge_air_temperature a ofdd:PointRole ;
    rdfs:label "air_handling_unit_discharge_air_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:scope s223:AirHandlingUnit ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:air_handling_unit_load_satisfied_status a ofdd:PointRole ;
    rdfs:label "air_handling_unit_load_satisfied_status" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:scope s223:AirHandlingUnit ;
    ofdd:qualifier ext:LoadSatisfied ;
    ofdd:enumerationKind s223:Binary-Logical ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:air_smoke_alarm_status a ofdd:PointRole ;
    rdfs:label "air_smoke_alarm_status" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:constituent s223:Particulate-Smoke ;
    ofdd:enumerationKind s223:Binary-Logical ;
    ofdd:aspect s223:Aspect-Alarm ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:ruleInput false ;
    ofdd:writable "never" .

ofdd:air_temperature_low_limit_alarm_status a ofdd:PointRole ;
    rdfs:label "air_temperature_low_limit_alarm_status" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:enumerationKind s223:Binary-Logical ;
    ofdd:aspect s223:Aspect-LowLimit ;
    ofdd:aspect s223:Aspect-Alarm ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:ruleInput false ;
    ofdd:writable "never" .

ofdd:boiler_operating_status a ofdd:PointRole ;
    rdfs:label "boiler_operating_status" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:equipment s223:Boiler ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:aspect s223:Aspect-OperatingStatus ;
    ofdd:appliesTo s223:Boiler ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:chilled_water_pressure_delta a ofdd:PointRole ;
    rdfs:label "chilled_water_pressure_delta" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:medium s223:Water-ChilledWater ;
    ofdd:quantityKind quantitykind:Pressure ;
    ofdd:aspect s223:Aspect-Delta ;
    ofdd:appliesTo s223:Pump ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:unit unit:PA ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:chilled_water_pressure_delta_setpoint a ofdd:PointRole ;
    rdfs:label "chilled_water_pressure_delta_setpoint" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:medium s223:Water-ChilledWater ;
    ofdd:quantityKind quantitykind:Pressure ;
    ofdd:aspect s223:Aspect-Delta ;
    ofdd:aspect s223:Aspect-Setpoint ;
    ofdd:appliesTo s223:Pump ;
    ofdd:unit unit:PA ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:chilled_water_pump_command a ofdd:PointRole ;
    rdfs:label "chilled_water_pump_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedActuatableProperty ;
    ofdd:equipmentMedium s223:Water-ChilledWater ;
    ofdd:equipment s223:Pump ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:appliesTo s223:Pump ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:chilled_water_pump_operating_status a ofdd:PointRole ;
    rdfs:label "chilled_water_pump_operating_status" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:equipmentMedium s223:Water-ChilledWater ;
    ofdd:equipment s223:Pump ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:aspect s223:Aspect-OperatingStatus ;
    ofdd:appliesTo s223:Pump ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:chilled_water_reset_request_count a ofdd:PointRole ;
    rdfs:label "chilled_water_reset_request_count" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:medium s223:Water-ChilledWater ;
    ofdd:qualifier ext:ResetRequest ;
    ofdd:quantityKind quantitykind:Count ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:unit unit:NUM ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:chilled_water_volume_flow_rate a ofdd:PointRole ;
    rdfs:label "chilled_water_volume_flow_rate" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:medium s223:Water-ChilledWater ;
    ofdd:quantityKind quantitykind:VolumeFlowRate ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:unit unit:L-PER-SEC ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:chiller_command a ofdd:PointRole ;
    rdfs:label "chiller_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedActuatableProperty ;
    ofdd:equipment s223:Chiller ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:chiller_electric_current a ofdd:PointRole ;
    rdfs:label "chiller_electric_current" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipment s223:Chiller ;
    ofdd:medium s223:Electricity-AC ;
    ofdd:quantityKind quantitykind:ElectricCurrent ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:unit unit:A ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:chiller_electric_power a ofdd:PointRole ;
    rdfs:label "chiller_electric_power" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipment s223:Chiller ;
    ofdd:medium s223:Electricity-AC ;
    ofdd:quantityKind quantitykind:ElectricPower ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:unit unit:KiloW ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:chiller_operating_status a ofdd:PointRole ;
    rdfs:label "chiller_operating_status" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:equipment s223:Chiller ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:aspect s223:Aspect-OperatingStatus ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:compressor_operating_status a ofdd:PointRole ;
    rdfs:label "compressor_operating_status" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:equipment s223:Compressor ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:aspect s223:Aspect-OperatingStatus ;
    ofdd:appliesTo s223:Compressor ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:condenser_water_pump_command a ofdd:PointRole ;
    rdfs:label "condenser_water_pump_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedActuatableProperty ;
    ofdd:equipmentRole s223:Role-Condenser ;
    ofdd:equipmentMedium s223:Fluid-Water ;
    ofdd:equipment s223:Pump ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:appliesTo s223:Pump ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:cooling_coil_inlet_air_temperature a ofdd:PointRole ;
    rdfs:label "cooling_coil_inlet_air_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipment s223:CoolingCoil ;
    ofdd:connectionPoint s223:InletConnectionPoint ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:cooling_coil_outlet_air_temperature a ofdd:PointRole ;
    rdfs:label "cooling_coil_outlet_air_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipment s223:CoolingCoil ;
    ofdd:connectionPoint s223:OutletConnectionPoint ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:cooling_operating_mode_status a ofdd:PointRole ;
    rdfs:label "cooling_operating_mode_status" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:connectionRole s223:Role-Cooling ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:aspect s223:Aspect-OperatingMode ;
    ofdd:appliesTo s223:TerminalUnit ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:cooling_tower_fan_command a ofdd:PointRole ;
    rdfs:label "cooling_tower_fan_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedActuatableProperty ;
    ofdd:scope s223:CoolingTower ;
    ofdd:equipment s223:Fan ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:appliesTo s223:CoolingTower ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:cooling_valve_position a ofdd:PointRole ;
    rdfs:label "cooling_valve_position" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipmentRole s223:Role-Cooling ;
    ofdd:equipment s223:Valve ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:aspect s223:Binary-Position ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:FanCoilUnit ;
    ofdd:appliesTo g36:ChilledWaterValve ;
    ofdd:unit unit:PERCENT ;
    ofdd:ruleInput false ;
    ofdd:writable "never" .

ofdd:cooling_valve_position_command a ofdd:PointRole ;
    rdfs:label "cooling_valve_position_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:equipmentRole s223:Role-Cooling ;
    ofdd:equipment s223:Valve ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:aspect s223:Binary-Position ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:FanCoilUnit ;
    ofdd:appliesTo g36:ChilledWaterValve ;
    ofdd:unit unit:PERCENT ;
    ofdd:ruleInput true ;
    ofdd:writable "model" .

ofdd:damper_position a ofdd:PointRole ;
    rdfs:label "damper_position" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipment s223:Damper ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:aspect s223:Binary-Position ;
    ofdd:appliesTo s223:SingleDuctTerminal ;
    ofdd:appliesTo s223:FanPoweredTerminal ;
    ofdd:unit unit:PERCENT ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:damper_position_command a ofdd:PointRole ;
    rdfs:label "damper_position_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:equipment s223:Damper ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:aspect s223:Binary-Position ;
    ofdd:appliesTo s223:SingleDuctTerminal ;
    ofdd:appliesTo s223:FanPoweredTerminal ;
    ofdd:unit unit:PERCENT ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:discharge_air_relative_humidity a ofdd:PointRole ;
    rdfs:label "discharge_air_relative_humidity" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:RelativeHumidity ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:PERCENT_RH ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:discharge_air_static_pressure a ofdd:PointRole ;
    rdfs:label "discharge_air_static_pressure" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:StaticPressure ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:PA ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:discharge_air_static_pressure_reset_request_count a ofdd:PointRole ;
    rdfs:label "discharge_air_static_pressure_reset_request_count" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:qualifier ext:StaticPressureResetRequest ;
    ofdd:quantityKind quantitykind:Count ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:NUM ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:discharge_air_static_pressure_setpoint a ofdd:PointRole ;
    rdfs:label "discharge_air_static_pressure_setpoint" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:StaticPressure ;
    ofdd:aspect s223:Aspect-Setpoint ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:PA ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:discharge_air_temperature a ofdd:PointRole ;
    rdfs:label "discharge_air_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:FanCoilUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:discharge_air_temperature_setpoint a ofdd:PointRole ;
    rdfs:label "discharge_air_temperature_setpoint" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:aspect s223:Aspect-Setpoint ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:discharge_air_volume_flow_rate a ofdd:PointRole ;
    rdfs:label "discharge_air_volume_flow_rate" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:VolumeFlowRate ;
    ofdd:appliesTo s223:SingleDuctTerminal ;
    ofdd:appliesTo s223:FanPoweredTerminal ;
    ofdd:unit unit:L-PER-SEC ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:discharge_air_volume_flow_rate_maximum a ofdd:PointRole ;
    rdfs:label "discharge_air_volume_flow_rate_maximum" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:VolumeFlowRate ;
    ofdd:aspect s223:Aspect-Maximum ;
    ofdd:appliesTo s223:SingleDuctTerminal ;
    ofdd:appliesTo s223:FanPoweredTerminal ;
    ofdd:unit unit:L-PER-SEC ;
    ofdd:ruleInput false ;
    ofdd:writable "never" .

ofdd:discharge_air_volume_flow_rate_minimum a ofdd:PointRole ;
    rdfs:label "discharge_air_volume_flow_rate_minimum" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:VolumeFlowRate ;
    ofdd:aspect s223:Aspect-Minimum ;
    ofdd:appliesTo s223:SingleDuctTerminal ;
    ofdd:appliesTo s223:FanPoweredTerminal ;
    ofdd:unit unit:L-PER-SEC ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:discharge_air_volume_flow_rate_setpoint a ofdd:PointRole ;
    rdfs:label "discharge_air_volume_flow_rate_setpoint" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:VolumeFlowRate ;
    ofdd:aspect s223:Aspect-Setpoint ;
    ofdd:appliesTo s223:SingleDuctTerminal ;
    ofdd:appliesTo s223:FanPoweredTerminal ;
    ofdd:unit unit:L-PER-SEC ;
    ofdd:ruleInput true ;
    ofdd:writable "model" .

ofdd:electric_energy a ofdd:PointRole ;
    rdfs:label "electric_energy" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:medium s223:Electricity-AC ;
    ofdd:quantityKind quantitykind:ElectricEnergy ;
    ofdd:appliesTo s223:ElectricityMeter ;
    ofdd:unit unit:KiloW-HR ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:electric_power a ofdd:PointRole ;
    rdfs:label "electric_power" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:medium s223:Electricity-AC ;
    ofdd:quantityKind quantitykind:ElectricPower ;
    ofdd:appliesTo s223:ElectricityMeter ;
    ofdd:unit unit:KiloW ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:filter_air_pressure_delta a ofdd:PointRole ;
    rdfs:label "filter_air_pressure_delta" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipment s223:Filter ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Pressure ;
    ofdd:aspect s223:Aspect-Delta ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:FanCoilUnit ;
    ofdd:unit unit:PA ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:heating_coil_inlet_air_temperature a ofdd:PointRole ;
    rdfs:label "heating_coil_inlet_air_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipment s223:HeatingCoil ;
    ofdd:connectionPoint s223:InletConnectionPoint ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:heating_coil_outlet_air_temperature a ofdd:PointRole ;
    rdfs:label "heating_coil_outlet_air_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipment s223:HeatingCoil ;
    ofdd:connectionPoint s223:OutletConnectionPoint ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:heating_valve_position a ofdd:PointRole ;
    rdfs:label "heating_valve_position" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipmentRole s223:Role-Heating ;
    ofdd:equipment s223:Valve ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:aspect s223:Binary-Position ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:FanCoilUnit ;
    ofdd:appliesTo g36:HotWaterValve ;
    ofdd:unit unit:PERCENT ;
    ofdd:ruleInput false ;
    ofdd:writable "never" .

ofdd:heating_valve_position_command a ofdd:PointRole ;
    rdfs:label "heating_valve_position_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:equipmentRole s223:Role-Heating ;
    ofdd:equipment s223:Valve ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:aspect s223:Binary-Position ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:FanCoilUnit ;
    ofdd:appliesTo g36:HotWaterValve ;
    ofdd:unit unit:PERCENT ;
    ofdd:ruleInput true ;
    ofdd:writable "model" .

ofdd:hot_water_reset_request_count a ofdd:PointRole ;
    rdfs:label "hot_water_reset_request_count" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:medium s223:Water-HotWater ;
    ofdd:qualifier ext:ResetRequest ;
    ofdd:quantityKind quantitykind:Count ;
    ofdd:appliesTo s223:Boiler ;
    ofdd:unit unit:NUM ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:maximum_cooling_operating_mode_command a ofdd:PointRole ;
    rdfs:label "maximum_cooling_operating_mode_command" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:EnumeratedActuatableProperty ;
    ofdd:enumerationKind ext:Mode-MaximumCooling ;
    ofdd:aspect s223:Aspect-OperatingMode ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:TerminalUnit ;
    ofdd:ruleInput false ;
    ofdd:writable "model" .

ofdd:mixed_air_relative_humidity a ofdd:PointRole ;
    rdfs:label "mixed_air_relative_humidity" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole ext:Mixed ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:RelativeHumidity ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:PERCENT_RH ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:mixed_air_temperature a ofdd:PointRole ;
    rdfs:label "mixed_air_temperature" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole ext:Mixed ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:occupancy_status a ofdd:PointRole ;
    rdfs:label "occupancy_status" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:enumerationKind s223:EnumerationKind-Occupancy ;
    ofdd:appliesTo s223:Zone ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:TerminalUnit ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:operating_mode_command a ofdd:PointRole ;
    rdfs:label "operating_mode_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedActuatableProperty ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:aspect s223:Aspect-OperatingMode ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:TerminalUnit ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:ruleInput false ;
    ofdd:writable "never" .

ofdd:operating_mode_status a ofdd:PointRole ;
    rdfs:label "operating_mode_status" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:aspect s223:Aspect-OperatingMode ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:TerminalUnit ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:operating_status a ofdd:PointRole ;
    rdfs:label "operating_status" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:aspect s223:Aspect-OperatingStatus ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:TerminalUnit ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:appliesTo s223:Pump ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:outdoor_air_intake_damper_position a ofdd:PointRole ;
    rdfs:label "outdoor_air_intake_damper_position" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipmentRole s223:Role-OutdoorAirIntake ;
    ofdd:equipment s223:Damper ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:aspect s223:Binary-Position ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:PERCENT ;
    ofdd:ruleInput false ;
    ofdd:writable "never" .

ofdd:outdoor_air_intake_damper_position_command a ofdd:PointRole ;
    rdfs:label "outdoor_air_intake_damper_position_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:equipmentRole s223:Role-OutdoorAirIntake ;
    ofdd:equipment s223:Damper ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:aspect s223:Binary-Position ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:PERCENT ;
    ofdd:ruleInput true ;
    ofdd:writable "model" .

ofdd:outdoor_air_intake_relative_humidity a ofdd:PointRole ;
    rdfs:label "outdoor_air_intake_relative_humidity" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-OutdoorAirIntake ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:RelativeHumidity ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:PERCENT_RH ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:outdoor_air_intake_temperature a ofdd:PointRole ;
    rdfs:label "outdoor_air_intake_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-OutdoorAirIntake ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:preheat_heating_coil_outlet_air_temperature a ofdd:PointRole ;
    rdfs:label "preheat_heating_coil_outlet_air_temperature" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipmentRole ext:Preheat ;
    ofdd:equipment s223:HeatingCoil ;
    ofdd:connectionPoint s223:OutletConnectionPoint ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:pump_operating_status a ofdd:PointRole ;
    rdfs:label "pump_operating_status" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:equipment s223:Pump ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:aspect s223:Aspect-OperatingStatus ;
    ofdd:appliesTo s223:Pump ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:purge_operating_mode_command a ofdd:PointRole ;
    rdfs:label "purge_operating_mode_command" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:EnumeratedActuatableProperty ;
    ofdd:enumerationKind ext:Mode-Purge ;
    ofdd:aspect s223:Aspect-OperatingMode ;
    ofdd:appliesTo s223:TerminalUnit ;
    ofdd:ruleInput false ;
    ofdd:writable "model" .

ofdd:return_air_relative_humidity a ofdd:PointRole ;
    rdfs:label "return_air_relative_humidity" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Return ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:RelativeHumidity ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:PERCENT_RH ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:return_air_temperature a ofdd:PointRole ;
    rdfs:label "return_air_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Return ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:return_chilled_water_temperature a ofdd:PointRole ;
    rdfs:label "return_chilled_water_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Return ;
    ofdd:medium s223:Water-ChilledWater ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:return_condenser_water_temperature a ofdd:PointRole ;
    rdfs:label "return_condenser_water_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Return ;
    ofdd:connectionRole s223:Role-Condenser ;
    ofdd:medium s223:Fluid-Water ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:appliesTo s223:CoolingTower ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:return_damper_position a ofdd:PointRole ;
    rdfs:label "return_damper_position" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipmentRole s223:Role-Return ;
    ofdd:equipment s223:Damper ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:aspect s223:Binary-Position ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:PERCENT ;
    ofdd:ruleInput false ;
    ofdd:writable "never" .

ofdd:return_damper_position_command a ofdd:PointRole ;
    rdfs:label "return_damper_position_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:equipmentRole s223:Role-Return ;
    ofdd:equipment s223:Damper ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:aspect s223:Binary-Position ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:PERCENT ;
    ofdd:ruleInput false ;
    ofdd:writable "model" .

ofdd:return_fan_command a ofdd:PointRole ;
    rdfs:label "return_fan_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedActuatableProperty ;
    ofdd:equipmentRole s223:Role-Return ;
    ofdd:equipment s223:Fan ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:return_hot_water_temperature a ofdd:PointRole ;
    rdfs:label "return_hot_water_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Return ;
    ofdd:medium s223:Water-HotWater ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:Boiler ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:supply_chilled_water_temperature a ofdd:PointRole ;
    rdfs:label "supply_chilled_water_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Supply ;
    ofdd:medium s223:Water-ChilledWater ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:supply_chilled_water_temperature_setpoint a ofdd:PointRole ;
    rdfs:label "supply_chilled_water_temperature_setpoint" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:connectionRole s223:Role-Supply ;
    ofdd:medium s223:Water-ChilledWater ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:aspect s223:Aspect-Setpoint ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:supply_condenser_water_temperature a ofdd:PointRole ;
    rdfs:label "supply_condenser_water_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Supply ;
    ofdd:connectionRole s223:Role-Condenser ;
    ofdd:medium s223:Fluid-Water ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:appliesTo s223:CoolingTower ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:supply_fan_command a ofdd:PointRole ;
    rdfs:label "supply_fan_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedActuatableProperty ;
    ofdd:equipmentRole s223:Role-Supply ;
    ofdd:equipment s223:Fan ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:FanCoilUnit ;
    ofdd:appliesTo s223:FanPoweredTerminal ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:supply_fan_electric_power a ofdd:PointRole ;
    rdfs:label "supply_fan_electric_power" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:equipmentRole s223:Role-Supply ;
    ofdd:equipment s223:Fan ;
    ofdd:medium s223:Electricity-AC ;
    ofdd:quantityKind quantitykind:ElectricPower ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:FanCoilUnit ;
    ofdd:unit unit:KiloW ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:supply_fan_operating_status a ofdd:PointRole ;
    rdfs:label "supply_fan_operating_status" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:equipmentRole s223:Role-Supply ;
    ofdd:equipment s223:Fan ;
    ofdd:enumerationKind s223:Binary-OnOff ;
    ofdd:aspect s223:Aspect-OperatingStatus ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:appliesTo s223:FanCoilUnit ;
    ofdd:appliesTo s223:FanPoweredTerminal ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:supply_fan_speed_command a ofdd:PointRole ;
    rdfs:label "supply_fan_speed_command" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:equipmentRole s223:Role-Supply ;
    ofdd:equipment s223:Fan ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:aspect ext:Speed ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:PERCENT ;
    ofdd:ruleInput false ;
    ofdd:writable "never" .

ofdd:supply_hot_water_temperature a ofdd:PointRole ;
    rdfs:label "supply_hot_water_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:connectionRole s223:Role-Supply ;
    ofdd:medium s223:Water-HotWater ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:Boiler ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:terminal_unit_discharge_air_temperature a ofdd:PointRole ;
    rdfs:label "terminal_unit_discharge_air_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:scope s223:TerminalUnit ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:SingleDuctTerminal ;
    ofdd:appliesTo s223:FanPoweredTerminal ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:terminal_unit_discharge_air_total_volume_flow_rate a ofdd:PointRole ;
    rdfs:label "terminal_unit_discharge_air_total_volume_flow_rate" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:scope s223:TerminalUnit ;
    ofdd:connectionRole s223:Role-Discharge ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:qualifier ext:Total ;
    ofdd:quantityKind quantitykind:VolumeFlowRate ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:unit unit:L-PER-SEC ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:terminal_unit_heating_valve_position_command a ofdd:PointRole ;
    rdfs:label "terminal_unit_heating_valve_position_command" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:scope s223:TerminalUnit ;
    ofdd:equipmentRole s223:Role-Heating ;
    ofdd:equipment s223:Valve ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:aspect s223:Binary-Position ;
    ofdd:appliesTo s223:SingleDuctTerminal ;
    ofdd:appliesTo g36:HotWaterValve ;
    ofdd:unit unit:PERCENT ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:terminal_unit_inlet_air_temperature a ofdd:PointRole ;
    rdfs:label "terminal_unit_inlet_air_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:scope s223:TerminalUnit ;
    ofdd:connectionPoint s223:InletConnectionPoint ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:SingleDuctTerminal ;
    ofdd:appliesTo s223:FanPoweredTerminal ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:test_operating_mode_command a ofdd:PointRole ;
    rdfs:label "test_operating_mode_command" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:EnumeratedActuatableProperty ;
    ofdd:enumerationKind ext:Mode-Test ;
    ofdd:aspect s223:Aspect-OperatingMode ;
    ofdd:appliesTo s223:AirHandlingUnit ;
    ofdd:ruleInput false ;
    ofdd:writable "model" .

ofdd:weather_service_air_dew_point_temperature a ofdd:PointRole ;
    rdfs:label "weather_service_air_dew_point_temperature" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:scope ext:WeatherService ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:DewPointTemperature ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:weather_service_air_relative_humidity a ofdd:PointRole ;
    rdfs:label "weather_service_air_relative_humidity" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:scope ext:WeatherService ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:RelativeHumidity ;
    ofdd:unit unit:PERCENT_RH ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:weather_service_air_temperature a ofdd:PointRole ;
    rdfs:label "weather_service_air_temperature" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:scope ext:WeatherService ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:weather_service_air_wet_bulb_temperature a ofdd:PointRole ;
    rdfs:label "weather_service_air_wet_bulb_temperature" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:scope ext:WeatherService ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:WetBulbTemperature ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:zone_air_co2 a ofdd:PointRole ;
    rdfs:label "zone_air_co2" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:scope s223:Zone ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:constituent s223:Constituent-CO2 ;
    ofdd:quantityKind quantitykind:DimensionlessRatio ;
    ofdd:appliesTo s223:Zone ;
    ofdd:appliesTo g36:Zone ;
    ofdd:unit unit:PPM ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:zone_air_relative_humidity a ofdd:PointRole ;
    rdfs:label "zone_air_relative_humidity" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:scope s223:Zone ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:RelativeHumidity ;
    ofdd:appliesTo s223:Zone ;
    ofdd:unit unit:PERCENT_RH ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:zone_air_temperature a ofdd:PointRole ;
    rdfs:label "zone_air_temperature" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableObservableProperty ;
    ofdd:scope s223:Zone ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:appliesTo s223:Zone ;
    ofdd:appliesTo s223:DomainSpace ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:zone_air_temperature_setpoint a ofdd:PointRole ;
    rdfs:label "zone_air_temperature_setpoint" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:scope s223:Zone ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:aspect s223:Aspect-Setpoint ;
    ofdd:appliesTo s223:Zone ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:zone_cooling_air_temperature_setpoint a ofdd:PointRole ;
    rdfs:label "zone_cooling_air_temperature_setpoint" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:scope s223:Zone ;
    ofdd:connectionRole s223:Role-Cooling ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:aspect s223:Aspect-Setpoint ;
    ofdd:appliesTo s223:Zone ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:zone_heating_air_temperature_setpoint a ofdd:PointRole ;
    rdfs:label "zone_heating_air_temperature_setpoint" ;
    ofdd:grounding "s223" ;
    ofdd:propertyClass s223:QuantifiableActuatableProperty ;
    ofdd:scope s223:Zone ;
    ofdd:connectionRole s223:Role-Heating ;
    ofdd:medium s223:Fluid-Air ;
    ofdd:quantityKind quantitykind:Temperature ;
    ofdd:aspect s223:Aspect-Setpoint ;
    ofdd:appliesTo s223:Zone ;
    ofdd:unit unit:DEG_C ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .

ofdd:zone_load_satisfied_status a ofdd:PointRole ;
    rdfs:label "zone_load_satisfied_status" ;
    ofdd:grounding "extension" ;
    ofdd:propertyClass s223:EnumeratedObservableProperty ;
    ofdd:scope s223:Zone ;
    ofdd:qualifier ext:LoadSatisfied ;
    ofdd:enumerationKind s223:Binary-Logical ;
    ofdd:appliesTo s223:Chiller ;
    ofdd:ruleInput true ;
    ofdd:writable "never" .
