{
  "rules": [
    {
      "confirm_seconds": 0,
      "delete_python_candidate": false,
      "description": "Fan running hours where fan_cmd > 5% (normalized 0-1)",
      "output_columns": [
        "equipment_id",
        "fan_runtime_hours",
        "total_hours"
      ],
      "pandas_function": null,
      "parameters": {},
      "parity_status": "sql_screening",
      "placeholders": [
        "POLL_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "fan_cmd"
      ],
      "rule_id": "FAN-RUNTIME-HOURS",
      "sql_file": "fan_runtime_hours.sql",
      "run_proof": "exempt",
      "run_proof_note": "measures the equipment runtime itself",
      "internal_constants": {
        "CONFIRM_SECONDS": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and a confirm delay that had no effect in this SQL are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Zone comfort band during occupied hours when occupancy is set; unoccupied setback is VAV-2",
      "equipment_kinds": [
        "vav",
        "zone_other",
        "heatpump",
        "baseboard"
      ],
      "optional_roles": [
        "occ_mode"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours",
        "fault_pct"
      ],
      "pandas_function": "vav1",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "require_occupied": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_occupied",
          "kind": "boolean",
          "label": "Require occupied",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_OCCUPIED",
          "step": 1.0,
          "unit": "bool"
        },
        "zone_t_hi": {
          "control": "slider",
          "default": 23.888888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "zone_t_hi",
          "kind": "absolute_temperature",
          "label": "Zone high",
          "max": 29.444444444,
          "min": 22.222222222,
          "sql_placeholder": "ZONE_T_HI",
          "step": 0.277777778,
          "unit": "degC"
        },
        "zone_t_lo": {
          "control": "slider",
          "default": 21.111111111,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "zone_t_lo",
          "kind": "absolute_temperature",
          "label": "Zone low",
          "max": 22.222222222,
          "min": 12.777777778,
          "sql_placeholder": "ZONE_T_LO",
          "step": 0.277777778,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "REQUIRE_OCCUPIED",
        "ZONE_T_HI",
        "ZONE_T_LO"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "zone_t"
      ],
      "rule_id": "VAV-1",
      "sql_file": "vav1_comfort_fault.sql",
      "run_proof": "exempt",
      "run_proof_note": "zone comfort band while occupied; independent of the air handler running",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "require_operational_gate",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Night setback miss — unoccupied zone above heating setback",
      "equipment_kinds": [
        "vav",
        "zone_other",
        "heatpump",
        "baseboard"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "vav2",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "setback_hi": {
          "control": "slider",
          "default": 20.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "setback_hi",
          "kind": "absolute_temperature",
          "label": "Setback high",
          "max": 22.222222222,
          "min": 12.777777778,
          "sql_placeholder": "SETBACK_HI",
          "step": 0.277777778,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "SETBACK_HI"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "zone_t",
        "occ_mode"
      ],
      "rule_id": "VAV-2",
      "sql_file": "vav2_night_setback.sql",
      "run_proof": "exempt",
      "run_proof_note": "night setback runs while the air handler is off by design",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "require_operational_gate",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 0,
      "controls_without_sql_effect": [
        "zone_t_lo",
        "zone_t_hi"
      ],
      "delete_python_candidate": false,
      "description": "Average zone temperature per equipment",
      "output_columns": [
        "equipment_id",
        "avg_zone_temp",
        "min_zone_temp",
        "max_zone_temp"
      ],
      "pandas_function": null,
      "parameters": {
        "zone_t_hi": {
          "control": "slider",
          "default": 24.444444444,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "zone_t_hi",
          "kind": "absolute_temperature",
          "label": "Zone comfort high (reference)",
          "max": 29.444444444,
          "min": 22.222222222,
          "sql_placeholder": "ZONE_T_HI",
          "step": 0.277777778,
          "unit": "degC"
        },
        "zone_t_lo": {
          "control": "slider",
          "default": 20.0,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "zone_t_lo",
          "kind": "absolute_temperature",
          "label": "Zone comfort low (reference)",
          "max": 22.222222222,
          "min": 15.555555556,
          "sql_placeholder": "ZONE_T_LO",
          "step": 0.277777778,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "zone_t"
      ],
      "rule_id": "AVG-ZONE-TEMP",
      "sql_file": "avg_zone_temp.sql",
      "run_proof": "exempt",
      "run_proof_note": "zone statistic, not an equipment fault",
      "internal_constants": {
        "CONFIRM_SECONDS": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and a confirm delay that had no effect in this SQL are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 0,
      "delete_python_candidate": false,
      "description": "Percent of samples in comfort band",
      "output_columns": [
        "equipment_id",
        "comfort_pct"
      ],
      "pandas_function": null,
      "parameters": {
        "zone_t_hi": {
          "control": "slider",
          "default": 24.444444444,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "zone_t_hi",
          "kind": "absolute_temperature",
          "label": "Zone comfort high",
          "max": 29.444444444,
          "min": 22.222222222,
          "sql_placeholder": "ZONE_T_HI",
          "step": 0.277777778,
          "unit": "degC"
        },
        "zone_t_lo": {
          "control": "slider",
          "default": 20.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "zone_t_lo",
          "kind": "absolute_temperature",
          "label": "Zone comfort low",
          "max": 22.222222222,
          "min": 15.555555556,
          "sql_placeholder": "ZONE_T_LO",
          "step": 0.277777778,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "ZONE_T_HI",
        "ZONE_T_LO"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "zone_t"
      ],
      "rule_id": "ZONE-COMFORT-PCT",
      "sql_file": "zone_comfort_pct.sql",
      "run_proof": "exempt",
      "run_proof_note": "zone comfort statistic, not an equipment fault",
      "internal_constants": {
        "CONFIRM_SECONDS": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and a confirm delay that had no effect in this SQL are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 0,
      "delete_python_candidate": false,
      "description": "Comfort fault sample count → hours",
      "output_columns": [
        "equipment_id",
        "fault_samples",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "zone_t_hi": {
          "control": "slider",
          "default": 24.444444,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "zone_t_hi",
          "kind": "absolute_temperature",
          "label": "Zone comfort high",
          "max": 29.444444,
          "min": 22.222222,
          "sql_placeholder": "ZONE_T_HI",
          "step": 0.277778,
          "unit": "degC"
        },
        "zone_t_lo": {
          "control": "slider",
          "default": 20.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "zone_t_lo",
          "kind": "absolute_temperature",
          "label": "Zone comfort low",
          "max": 22.222222,
          "min": 15.555556,
          "sql_placeholder": "ZONE_T_LO",
          "step": 0.277778,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "POLL_SECONDS",
        "ZONE_T_HI",
        "ZONE_T_LO"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "zone_t"
      ],
      "rule_id": "FAULT-ELAPSED-HOURS",
      "sql_file": "fault_elapsed_hours.sql",
      "run_proof": "exempt",
      "run_proof_note": "aggregates fault flags of other rules",
      "internal_constants": {
        "CONFIRM_SECONDS": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and a confirm delay that had no effect in this SQL are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Equipment OAT vs weather-staged wx OAT",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "web_oa_t"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours",
        "fault_pct"
      ],
      "pandas_function": "oat_vs_meteo",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "oat_err": {
          "control": "slider",
          "default": 2.777778,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "oat_err",
          "kind": "temperature_difference",
          "label": "OAT vs meteo tolerance",
          "max": 11.111111,
          "min": 1.111111,
          "sql_placeholder": "OAT_ERR",
          "step": 0.277778,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "OAT_ERR",
        "POLL_SECONDS",
        "WEB_ASOF_BOUND_SECONDS",
        "WEB_CADENCE_SECONDS",
        "WEB_ASOF_MARGIN_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "oa_t"
      ],
      "rule_id": "OAT-METEO",
      "sql_file": "oat_meteo_fault.sql",
      "run_proof": "exempt",
      "run_proof_note": "compares two outside-air sources; no running equipment is judged",
      "internal_constants": {
        "WEB_ASOF_MARGIN_SECONDS": 300.0,
        "WEB_CADENCE_SECONDS": 1200.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "web_asof_margin_seconds",
          "web_cadence_seconds"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "aliases": [
        "FC13"
      ],
      "confirm_seconds": 600,
      "controls_without_sql_effect": [
        "econ_min_pos"
      ],
      "delete_python_candidate": false,
      "description": "SAT above setpoint at full cooling",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fc13",
      "parameters": {
        "clg_full_min": {
          "control": "slider",
          "default": 0.9,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "clg_full_min",
          "kind": "fraction",
          "label": "Cooling valve full min",
          "max": 1.0,
          "min": 0.5,
          "sql_placeholder": "CLG_FULL_MIN",
          "step": 0.05,
          "unit": "frac"
        },
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "econ_full_open": {
          "control": "slider",
          "default": 0.9,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ_full_open",
          "kind": "fraction",
          "label": "Econ damper full-open",
          "max": 1.0,
          "min": 0.5,
          "sql_placeholder": "ECON_FULL_OPEN",
          "step": 0.05,
          "unit": "frac"
        },
        "econ_min_pos": {
          "control": "slider",
          "default": 0.05,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "econ_min_pos",
          "kind": "fraction",
          "label": "Econ damper min pos",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "ECON_MIN_POS",
          "step": 0.01,
          "unit": "frac"
        },
        "eps_sat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_sat",
          "kind": "temperature_difference",
          "label": "SAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_SAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "oa_damper_econ_low": {
          "control": "slider",
          "default": 0.05,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "oa_damper_econ_low",
          "kind": "fraction",
          "label": "OA damper economizer low",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "OA_DAMPER_ECON_LOW",
          "step": 0.01,
          "unit": "frac"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CLG_FULL_MIN",
        "CONFIRM_ROWS",
        "ECON_FULL_OPEN",
        "EPS_SAT",
        "FAN_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MODE_DELAY_ROWS_PRECEDING",
        "OA_DAMPER_ECON_LOW",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "sat",
        "sat_sp",
        "clg_valve_pct",
        "oa_damper_pct"
      ],
      "rule_id": "FC13-SAT-HIGH",
      "sql_file": "sat_high_fault.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "delete_python_candidate": false,
      "description": "Economizing when outdoor air unfavorable",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "econ2",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "econ2_damper": {
          "control": "slider",
          "default": 0.42,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ2_damper",
          "kind": "fraction",
          "label": "Damper open frac",
          "max": 0.9,
          "min": 0.2,
          "sql_placeholder": "ECON2_DAMPER",
          "step": 0.02,
          "unit": "frac"
        },
        "econ2_oat_hi": {
          "control": "slider",
          "default": 17.222222,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ2_oat_hi",
          "kind": "absolute_temperature",
          "label": "OAT high cutoff",
          "max": 26.666667,
          "min": 12.777778,
          "sql_placeholder": "ECON2_OAT_HI",
          "step": 0.555556,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "ECON2_DAMPER",
        "ECON2_OAT_HI",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "oa_t",
        "oa_damper_pct"
      ],
      "rule_id": "ECON-2",
      "sql_file": "economizer_fault.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "delete_python_candidate": false,
      "description": "Duct static below SP at full fan",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fc1",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "eps_dsp": {
          "control": "slider",
          "default": 29.8608,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_dsp",
          "kind": "air_pressure",
          "label": "Duct-static error epsDSP (Pa)",
          "max": 124.42,
          "min": 0.0,
          "sql_placeholder": "EPS_DSP",
          "step": 2.4884,
          "unit": "Pa"
        },
        "eps_vfd_spd": {
          "control": "slider",
          "default": 0.13,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_vfd_spd",
          "kind": "fraction",
          "label": "VFD speed error epsVFDSPD (fraction; G36-2018 lists 0.05)",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "EPS_VFD_SPD",
          "step": 0.01,
          "unit": "frac"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "EPS_DSP",
        "EPS_VFD_SPD",
        "FAN_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MODE_DELAY_ROWS_PRECEDING",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "duct_static",
        "duct_static_sp",
        "fan_cmd"
      ],
      "rule_id": "FC1",
      "sql_file": "fc1_duct_static_low.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "Mixed air below envelope",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fc2",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "eps_mat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_mat",
          "kind": "temperature_difference",
          "label": "MAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_MAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "eps_oat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_oat",
          "kind": "temperature_difference",
          "label": "OAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_OAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "eps_rat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_rat",
          "kind": "temperature_difference",
          "label": "RAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_RAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "mix_tol": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mix_tol",
          "kind": "temperature_difference",
          "label": "Legacy master sensor tolerance (sets all eps values)",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "MIX_TOL",
          "step": 0.138888889,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "EPS_MAT",
        "EPS_OAT",
        "EPS_RAT",
        "FAN_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MODE_DELAY_ROWS_PRECEDING",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "mat",
        "oa_t",
        "rat",
        "fan_cmd"
      ],
      "rule_id": "FC2",
      "sql_file": "fc2_mat_low.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "Mixed air above envelope",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fc3",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "eps_mat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_mat",
          "kind": "temperature_difference",
          "label": "MAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_MAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "eps_oat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_oat",
          "kind": "temperature_difference",
          "label": "OAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_OAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "eps_rat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_rat",
          "kind": "temperature_difference",
          "label": "RAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_RAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan ON fraction threshold",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "mix_tol": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mix_tol",
          "kind": "temperature_difference",
          "label": "Legacy master sensor tolerance (sets all eps values)",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "MIX_TOL",
          "step": 0.138888889,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "EPS_MAT",
        "EPS_OAT",
        "EPS_RAT",
        "FAN_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MODE_DELAY_ROWS_PRECEDING",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "mat",
        "oa_t",
        "rat",
        "fan_cmd"
      ],
      "rule_id": "FC3",
      "sql_file": "fc3_mat_high.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "blocker": "htg_valve_pct missing on some AHUs — Python and SQL both skip",
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "SAT low while heating at full",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_cmd",
        "fan_status",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fc7",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "eps_sat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_sat",
          "kind": "temperature_difference",
          "label": "SAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_SAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "htg_full_min": {
          "control": "slider",
          "default": 0.9,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "htg_full_min",
          "kind": "fraction",
          "label": "Full-heating threshold (fraction)",
          "max": 1.0,
          "min": 0.5,
          "sql_placeholder": "HTG_FULL_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "EPS_SAT",
        "FAN_ON_MIN",
        "HTG_FULL_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "sat",
        "sat_sp",
        "htg_valve_pct"
      ],
      "rule_id": "FC7",
      "sql_file": "fc7_sat_low_heating.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "SAT vs MAT while economizing",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fc8",
      "parameters": {
        "clg_inactive_max": {
          "control": "slider",
          "default": 0.1,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "clg_inactive_max",
          "kind": "fraction",
          "label": "Cooling valve inactive max (fraction)",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "CLG_INACTIVE_MAX",
          "step": 0.01,
          "unit": "frac"
        },
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "delta_supply_fan": {
          "control": "slider",
          "default": 0.305555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "delta_supply_fan",
          "kind": "temperature_difference",
          "label": "Supply-fan delta (Δ°C)",
          "max": 2.777777778,
          "min": 0.0,
          "sql_placeholder": "DELTA_SUPPLY_FAN",
          "step": 0.027777778,
          "unit": "degC"
        },
        "econ_min_pos": {
          "control": "slider",
          "default": 0.05,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ_min_pos",
          "kind": "fraction",
          "label": "Economizer OA damper minimum (fraction)",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "ECON_MIN_POS",
          "step": 0.01,
          "unit": "frac"
        },
        "eps_mat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_mat",
          "kind": "temperature_difference",
          "label": "MAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_MAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "eps_sat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_sat",
          "kind": "temperature_difference",
          "label": "SAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_SAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "mix_tol": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mix_tol",
          "kind": "temperature_difference",
          "label": "Legacy master sensor tolerance (sets all eps values)",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "MIX_TOL",
          "step": 0.138888889,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "supply_tol": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "supply_tol",
          "kind": "temperature_difference",
          "label": "Supply tol (alias eps_sat)",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "SUPPLY_TOL",
          "step": 0.138888889,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CLG_INACTIVE_MAX",
        "CONFIRM_ROWS",
        "DELTA_SUPPLY_FAN",
        "ECON_MIN_POS",
        "EPS_MAT",
        "EPS_SAT",
        "FAN_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MODE_DELAY_ROWS_PRECEDING",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "sat",
        "mat",
        "oa_damper_pct",
        "clg_valve_pct"
      ],
      "rule_id": "FC8",
      "sql_file": "fc8_sat_mat_econ.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "controls_without_sql_effect": [
        "eps_sat",
        "eps_oat"
      ],
      "delete_python_candidate": false,
      "description": "OAT high vs SAT SP while economizing",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fc9",
      "parameters": {
        "clg_inactive_max": {
          "control": "slider",
          "default": 0.1,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "clg_inactive_max",
          "kind": "fraction",
          "label": "Cooling valve inactive max (fraction)",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "CLG_INACTIVE_MAX",
          "step": 0.01,
          "unit": "frac"
        },
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "delta_supply_fan": {
          "control": "slider",
          "default": 0.305555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "delta_supply_fan",
          "kind": "temperature_difference",
          "label": "Supply-fan delta (Δ°C)",
          "max": 2.777777778,
          "min": 0.0,
          "sql_placeholder": "DELTA_SUPPLY_FAN",
          "step": 0.027777778,
          "unit": "degC"
        },
        "econ_min_pos": {
          "control": "slider",
          "default": 0.05,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ_min_pos",
          "kind": "fraction",
          "label": "Economizer OA damper minimum (fraction)",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "ECON_MIN_POS",
          "step": 0.01,
          "unit": "frac"
        },
        "eps_oat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "eps_oat",
          "kind": "temperature_difference",
          "label": "OAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_OAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "eps_sat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "eps_sat",
          "kind": "temperature_difference",
          "label": "SAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_SAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "mix_tol": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mix_tol",
          "kind": "temperature_difference",
          "label": "Legacy master sensor tolerance (sets all eps values)",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "MIX_TOL",
          "step": 0.138888889,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CLG_INACTIVE_MAX",
        "CONFIRM_ROWS",
        "DELTA_SUPPLY_FAN",
        "ECON_MIN_POS",
        "EPS_MAT",
        "FAN_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MODE_DELAY_ROWS_PRECEDING",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "oa_t",
        "sat_sp",
        "oa_damper_pct",
        "clg_valve_pct"
      ],
      "rule_id": "FC9",
      "sql_file": "fc9_oa_sat_sp_econ.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "controls_without_sql_effect": [
        "eps_oat"
      ],
      "delete_python_candidate": false,
      "description": "MAT-OAT delta while cooling and economizing",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fc10",
      "parameters": {
        "clg_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "clg_on_min",
          "kind": "fraction",
          "label": "Cooling valve ON minimum (fraction)",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "CLG_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "econ_full_open": {
          "control": "slider",
          "default": 0.9,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ_full_open",
          "kind": "fraction",
          "label": "Econ damper full-open",
          "max": 1.0,
          "min": 0.5,
          "sql_placeholder": "ECON_FULL_OPEN",
          "step": 0.05,
          "unit": "frac"
        },
        "eps_mat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_mat",
          "kind": "temperature_difference",
          "label": "MAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_MAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "eps_oat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "eps_oat",
          "kind": "temperature_difference",
          "label": "OAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_OAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "mix_tol": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mix_tol",
          "kind": "temperature_difference",
          "label": "Legacy master sensor tolerance (sets all eps values)",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "MIX_TOL",
          "step": 0.138888889,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CLG_ON_MIN",
        "CONFIRM_ROWS",
        "ECON_FULL_OPEN",
        "EPS_MAT",
        "FAN_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MODE_DELAY_ROWS_PRECEDING",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "mat",
        "oa_t",
        "oa_damper_pct",
        "clg_valve_pct"
      ],
      "rule_id": "FC10",
      "sql_file": "fc10_mat_oa_clg.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "controls_without_sql_effect": [
        "eps_sat",
        "eps_oat"
      ],
      "delete_python_candidate": false,
      "description": "OAT low vs SAT SP while cooling and economizing",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fc11",
      "parameters": {
        "clg_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "clg_on_min",
          "kind": "fraction",
          "label": "Cooling valve ON minimum (fraction)",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "CLG_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "delta_supply_fan": {
          "control": "slider",
          "default": 0.305555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "delta_supply_fan",
          "kind": "temperature_difference",
          "label": "Supply-fan delta (Δ°C)",
          "max": 2.777777778,
          "min": 0.0,
          "sql_placeholder": "DELTA_SUPPLY_FAN",
          "step": 0.027777778,
          "unit": "degC"
        },
        "econ_full_open": {
          "control": "slider",
          "default": 0.9,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ_full_open",
          "kind": "fraction",
          "label": "Econ damper full-open",
          "max": 1.0,
          "min": 0.5,
          "sql_placeholder": "ECON_FULL_OPEN",
          "step": 0.05,
          "unit": "frac"
        },
        "eps_oat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "eps_oat",
          "kind": "temperature_difference",
          "label": "OAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_OAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "eps_sat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "eps_sat",
          "kind": "temperature_difference",
          "label": "SAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_SAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "mix_tol": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mix_tol",
          "kind": "temperature_difference",
          "label": "Legacy master sensor tolerance (sets all eps values)",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "MIX_TOL",
          "step": 0.138888889,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CLG_ON_MIN",
        "CONFIRM_ROWS",
        "DELTA_SUPPLY_FAN",
        "ECON_FULL_OPEN",
        "EPS_MAT",
        "FAN_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MODE_DELAY_ROWS_PRECEDING",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "oa_t",
        "sat_sp",
        "oa_damper_pct",
        "clg_valve_pct"
      ],
      "rule_id": "FC11",
      "sql_file": "fc11_oa_sat_sp_clg.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "controls_without_sql_effect": [
        "supply_tol",
        "eps_sat",
        "eps_mat"
      ],
      "delete_python_candidate": false,
      "description": "SAT above MAT while cooling",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fc12",
      "parameters": {
        "clg_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "clg_on_min",
          "kind": "fraction",
          "label": "Cooling valve ON minimum (fraction)",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "CLG_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "delta_supply_fan": {
          "control": "slider",
          "default": 0.305555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "delta_supply_fan",
          "kind": "temperature_difference",
          "label": "Supply-fan delta (Δ°C)",
          "max": 2.777777778,
          "min": 0.0,
          "sql_placeholder": "DELTA_SUPPLY_FAN",
          "step": 0.027777778,
          "unit": "degC"
        },
        "econ_full_open": {
          "control": "slider",
          "default": 0.9,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ_full_open",
          "kind": "fraction",
          "label": "Econ damper full-open",
          "max": 1.0,
          "min": 0.5,
          "sql_placeholder": "ECON_FULL_OPEN",
          "step": 0.05,
          "unit": "frac"
        },
        "econ_min_pos": {
          "control": "slider",
          "default": 0.05,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ_min_pos",
          "kind": "fraction",
          "label": "Economizer OA damper minimum (fraction)",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "ECON_MIN_POS",
          "step": 0.01,
          "unit": "frac"
        },
        "eps_mat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "eps_mat",
          "kind": "temperature_difference",
          "label": "MAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_MAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "eps_sat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "eps_sat",
          "kind": "temperature_difference",
          "label": "SAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_SAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "mix_tol": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mix_tol",
          "kind": "temperature_difference",
          "label": "Legacy master sensor tolerance (sets all eps values)",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "MIX_TOL",
          "step": 0.138888889,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "supply_tol": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "supply_tol",
          "kind": "temperature_difference",
          "label": "Supply tol (alias eps_sat)",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "SUPPLY_TOL",
          "step": 0.138888889,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CLG_ON_MIN",
        "CONFIRM_ROWS",
        "DELTA_SUPPLY_FAN",
        "ECON_FULL_OPEN",
        "ECON_MIN_POS",
        "FAN_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MIX_TOL",
        "MODE_DELAY_ROWS_PRECEDING",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "sat",
        "mat",
        "oa_damper_pct",
        "clg_valve_pct"
      ],
      "rule_id": "FC12",
      "sql_file": "fc12_sat_mat_clg.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "Economizer stuck closed when OAT favorable",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "econ1",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 120.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 1.0,
          "unit": "min"
        },
        "econ1_damper_max": {
          "control": "slider",
          "default": 0.05,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ1_damper_max",
          "kind": "fraction",
          "label": "Stuck-closed damper frac",
          "max": 0.2,
          "min": 0.0,
          "sql_placeholder": "ECON1_DAMPER_MAX",
          "step": 0.01,
          "unit": "frac"
        },
        "econ1_oat_min": {
          "control": "slider",
          "default": 12.777778,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ1_oat_min",
          "kind": "absolute_temperature",
          "label": "Favorable OAT",
          "max": 21.111111,
          "min": 7.222222,
          "sql_placeholder": "ECON1_OAT_MIN",
          "step": 0.555556,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "ECON1_DAMPER_MAX",
        "ECON1_OAT_MIN",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "fan_cmd",
        "oa_damper_pct",
        "oa_t"
      ],
      "rule_id": "ECON-1",
      "sql_file": "econ1_stuck_closed.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "Low estimated OA fraction",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "econ4",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "oa_min_pct": {
          "control": "slider",
          "default": 21.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "oa_min_pct",
          "kind": "percent",
          "label": "Min OA fraction",
          "max": 40.0,
          "min": 5.0,
          "sql_placeholder": "OA_MIN_PCT",
          "step": 1.0,
          "unit": "pct"
        },
        "oat_rat_delta_min": {
          "control": "slider",
          "default": 1.222222,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "oat_rat_delta_min",
          "kind": "temperature_difference",
          "label": "Min |RAT−OAT| for OA-fraction estimate (Δ°C)",
          "max": 5.555556,
          "min": 0.277778,
          "sql_placeholder": "OAT_RAT_DELTA_MIN",
          "step": 0.055556,
          "unit": "degC_delta"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "OAT_RAT_DELTA_MIN",
        "OA_MIN_PCT",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "mat",
        "rat",
        "oa_t",
        "fan_cmd"
      ],
      "rule_id": "ECON-4",
      "sql_file": "econ4_low_oa_frac.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "delete_python_candidate": false,
      "description": "Sensor out of hard range",
      "equipment_kinds": [
        "ahu",
        "vav",
        "chiller",
        "boiler",
        "weather",
        "zone_other",
        "heatpump",
        "meter"
      ],
      "optional_roles": [
        "oa_t",
        "mat",
        "zone_t",
        "rat",
        "sat",
        "chw_supply_t",
        "chw_return_t",
        "hw_supply_t",
        "hw_return_t",
        "oa_h",
        "duct_static",
        "fan_status",
        "fan_cmd",
        "pump_status",
        "chw_pump_cmd",
        "chiller_status",
        "kwh",
        "electric_kw",
        "electric_kwh",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "series_id",
        "sensor_role",
        "fault_hours",
        "covered_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "range_scale_humidity": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "range_scale_humidity",
          "kind": "dimensionless",
          "label": "Humidity range scale",
          "max": 2.0,
          "min": 0.5,
          "sql_placeholder": "RANGE_SCALE_HUMIDITY",
          "step": 0.1,
          "unit": "x"
        },
        "range_scale_pressure": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "range_scale_pressure",
          "kind": "dimensionless",
          "label": "Pressure / duct-static range scale",
          "max": 2.0,
          "min": 0.5,
          "sql_placeholder": "RANGE_SCALE_PRESSURE",
          "step": 0.1,
          "unit": "x"
        },
        "range_scale_temperature": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "range_scale_temperature",
          "kind": "dimensionless",
          "label": "Temp range scale",
          "max": 2.0,
          "min": 0.5,
          "sql_placeholder": "RANGE_SCALE_TEMPERATURE",
          "step": 0.1,
          "unit": "x"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "MAX_SILENCE_HOURS",
        "MAX_SILENCE_SECONDS",
        "POLL_SECONDS",
        "RANGE_SCALE_HUMIDITY",
        "RANGE_SCALE_PRESSURE",
        "RANGE_SCALE_TEMPERATURE",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [],
      "rule_id": "SV-RANGE",
      "sql_file": "sv_range.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MAX_SILENCE_HOURS": 0.5
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min",
          "max_silence_hours"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "delete_python_candidate": false,
      "description": "Sensor flatline (stuck)",
      "equipment_kinds": [
        "ahu",
        "vav",
        "chiller",
        "boiler",
        "weather",
        "zone_other",
        "heatpump"
      ],
      "optional_roles": [
        "oa_t",
        "mat",
        "zone_t",
        "rat",
        "sat",
        "chw_supply_t",
        "chw_return_t",
        "hw_supply_t",
        "hw_return_t",
        "oa_h",
        "fan_status",
        "fan_cmd",
        "pump_status",
        "chw_pump_cmd",
        "chiller_status",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "series_id",
        "sensor_role",
        "fault_hours",
        "covered_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "flatline_hours": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "flatline_hours",
          "kind": "dimensionless",
          "label": "Flatline window",
          "max": 12.0,
          "min": 0.25,
          "sql_placeholder": "FLATLINE_HOURS",
          "step": 0.25,
          "unit": "h"
        },
        "flatline_tol": {
          "control": "slider",
          "default": 0.055556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "flatline_tol",
          "kind": "temperature_difference",
          "label": "Flatline tolerance",
          "max": 0.555556,
          "min": 0.011111,
          "sql_placeholder": "FLATLINE_TOL",
          "step": 0.011111,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "FLATLINE_SECONDS",
        "FLATLINE_TOL",
        "MAX_SILENCE_HOURS",
        "MAX_SILENCE_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [],
      "rule_id": "SV-FLATLINE",
      "sql_file": "sv_flatline.sql",
      "run_proof": "gated",
      "internal_constants": {
        "CONFIRM_SECONDS": 300.0,
        "MAX_SILENCE_HOURS": 0.5
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min",
          "minimum_active_coverage_pct",
          "startup_delay_min",
          "max_silence_hours"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and the confirm delay (the window duration is the timer) are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "controls_without_sql_effect": [
        "spike_scale"
      ],
      "delete_python_candidate": false,
      "description": "Sensor rate-of-change spike",
      "equipment_kinds": [
        "ahu",
        "vav",
        "chiller",
        "boiler",
        "weather",
        "zone_other",
        "heatpump"
      ],
      "optional_roles": [
        "oa_t",
        "mat",
        "zone_t",
        "rat",
        "sat",
        "chw_supply_t",
        "chw_return_t",
        "hw_supply_t",
        "hw_return_t",
        "oa_h",
        "duct_static",
        "fan_status",
        "fan_cmd",
        "pump_status",
        "chw_pump_cmd",
        "chiller_status",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "series_id",
        "sensor_role",
        "fault_hours",
        "covered_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "spike_scale": {
          "control": "slider",
          "default": 1.0,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "spike_scale",
          "kind": "dimensionless",
          "label": "Spike limit scale (global)",
          "max": 3.0,
          "min": 0.25,
          "sql_placeholder": "SPIKE_SCALE",
          "step": 0.25,
          "unit": "x"
        },
        "spike_scale_humidity": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "spike_scale_humidity",
          "kind": "dimensionless",
          "label": "Spike scale humidity",
          "max": 4.0,
          "min": 0.25,
          "sql_placeholder": "SPIKE_SCALE_HUMIDITY",
          "step": 0.25,
          "unit": "x"
        },
        "spike_scale_pressure": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "spike_scale_pressure",
          "kind": "dimensionless",
          "label": "Spike scale pressure",
          "max": 4.0,
          "min": 0.25,
          "sql_placeholder": "SPIKE_SCALE_PRESSURE",
          "step": 0.25,
          "unit": "x"
        },
        "spike_scale_temperature": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "spike_scale_temperature",
          "kind": "dimensionless",
          "label": "Spike scale temperature",
          "max": 4.0,
          "min": 0.25,
          "sql_placeholder": "SPIKE_SCALE_TEMPERATURE",
          "step": 0.25,
          "unit": "x"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "MAX_SILENCE_HOURS",
        "MAX_SILENCE_SECONDS",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF",
        "SPIKE_SCALE_HUMIDITY",
        "SPIKE_SCALE_PRESSURE",
        "SPIKE_SCALE_TEMPERATURE"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [],
      "rule_id": "SV-SPIKE",
      "sql_file": "sv_spike.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MAX_SILENCE_HOURS": 0.5,
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min",
          "max_silence_hours"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 0,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Stale data (no fresh samples for longer than the stale threshold)",
      "equipment_kinds": [
        "ahu",
        "vav",
        "chiller",
        "boiler",
        "weather",
        "zone_other",
        "heatpump"
      ],
      "optional_roles": [
        "oa_t",
        "mat",
        "zone_t",
        "rat",
        "sat",
        "chw_supply_t",
        "chw_return_t",
        "hw_supply_t",
        "hw_return_t",
        "oa_h",
        "ra_h",
        "zone_rh",
        "ma_h",
        "sa_h"
      ],
      "output_columns": [
        "equipment_id",
        "series_id",
        "sensor_role",
        "fault_hours",
        "covered_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "stale_after_hours": {
          "control": "slider",
          "default": 0.5,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "stale_after_hours",
          "kind": "dimensionless",
          "label": "Stale after",
          "max": 12.0,
          "min": 0.25,
          "sql_placeholder": "STALE_AFTER_HOURS",
          "step": 0.25,
          "unit": "h"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "STALE_AFTER_HOURS",
        "STALE_AFTER_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [],
      "rule_id": "SV-STALE",
      "sql_file": "sv_stale.sql",
      "run_proof": "exempt",
      "run_proof_note": "missing-data monitoring: a gap is a fault whether or not the motor runs (#1673)",
      "legacy_parameters": {
        "aliases": {
          "max_silence_hours": "stale_after_hours"
        },
        "retired": [
          "stale_hours",
          "stale_tol",
          "confirm_min",
          "require_run_proof",
          "require_operational_gate"
        ],
        "note": "#1673: SV-STALE is missing data only. A saved max_silence_hours becomes stale_after_hours (an explicit stale_after_hours in the same scope wins). The value-span stale_hours / stale_tol, the confirm delay and the motor-status gate are retired and ignored when read; new saves reject them."
      }
    },
    {
      "aliases": [
        "SV-SLEW"
      ],
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "Context-aware sensor rate of change",
      "equipment_kinds": [
        "ahu",
        "vav",
        "chiller",
        "boiler",
        "weather",
        "zone_other",
        "heatpump"
      ],
      "optional_roles": [
        "oa_t",
        "mat",
        "zone_t",
        "rat",
        "sat",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "series_id",
        "sensor_role",
        "fault_hours",
        "covered_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "unsupported",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "sensor_span": {
          "control": "slider",
          "default": 100.0,
          "effect": "unsupported",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "sensor_span",
          "kind": "dimensionless",
          "label": "Sensor span",
          "max": 500.0,
          "min": 1.0,
          "sql_placeholder": "SENSOR_SPAN",
          "step": 1.0,
          "unit": "unit"
        },
        "steady_fault_per_hour": {
          "control": "slider",
          "default": 3.333333,
          "effect": "unsupported",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "steady_fault_per_hour",
          "kind": "temperature_rate",
          "label": "Steady-state slew limit",
          "max": 33.333333,
          "min": 0.555556,
          "sql_placeholder": "STEADY_FAULT_PER_HOUR",
          "step": 0.277778,
          "unit": "degC_delta_per_h"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "step": 1.0,
          "unit": "bool",
          "sql_placeholder": "REQUIRE_RUN_PROOF"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "MAX_GAP_HOURS",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF",
        "SENSOR_SPAN",
        "STEADY_FAULT_PER_HOUR"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [],
      "rule_id": "SV-RATE",
      "sql_file": "sv_rate.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MAX_GAP_HOURS": 1.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "max_gap_hours",
          "persistence_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 0,
      "delete_python_candidate": false,
      "description": "Suspected control-output hunting",
      "equipment_kinds": [
        "ahu",
        "vav",
        "zone_other",
        "chiller",
        "boiler",
        "heatpump"
      ],
      "optional_roles": [
        "oa_damper_pct",
        "clg_valve_pct",
        "htg_valve_pct",
        "damper_pct",
        "loop_enabled",
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "change_deadband_pct": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "change_deadband_pct",
          "kind": "percent",
          "label": "Ignore changes below",
          "max": 10.0,
          "min": 0.0,
          "sql_placeholder": "CHANGE_DEADBAND_PCT",
          "step": 0.5,
          "unit": "pct"
        },
        "minimum_equivalent_cycles": {
          "control": "slider",
          "default": 2.5,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "minimum_equivalent_cycles",
          "kind": "count",
          "label": "Min equivalent cycles",
          "max": 10.0,
          "min": 0.5,
          "sql_placeholder": "MINIMUM_EQUIVALENT_CYCLES",
          "step": 0.5,
          "unit": "count"
        },
        "minimum_reversals": {
          "control": "slider",
          "default": 4.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "minimum_reversals",
          "kind": "count",
          "label": "Min direction reversals",
          "max": 20.0,
          "min": 1.0,
          "sql_placeholder": "MINIMUM_REVERSALS",
          "step": 1.0,
          "unit": "count"
        },
        "minimum_span_pct": {
          "control": "slider",
          "default": 20.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "minimum_span_pct",
          "kind": "percent",
          "label": "Minimum observed span",
          "max": 100.0,
          "min": 5.0,
          "sql_placeholder": "MINIMUM_SPAN_PCT",
          "step": 5.0,
          "unit": "pct"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "total_variation_fault_pct": {
          "control": "slider",
          "default": 500.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "total_variation_fault_pct",
          "kind": "percent",
          "label": "Total variation fault threshold",
          "max": 2000.0,
          "min": 50.0,
          "sql_placeholder": "TOTAL_VARIATION_FAULT_PCT",
          "step": 50.0,
          "unit": "pct"
        },
        "window_hours": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "window_hours",
          "kind": "dimensionless",
          "label": "Hunting lookback window",
          "max": 4.0,
          "min": 0.25,
          "sql_placeholder": "WINDOW_HOURS",
          "step": 0.25,
          "unit": "h"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CHANGE_DEADBAND_PCT",
        "CONFIRM_ROWS",
        "MINIMUM_COVERAGE_PCT",
        "MINIMUM_EQUIVALENT_CYCLES",
        "MINIMUM_REVERSALS",
        "MINIMUM_SPAN_PCT",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF",
        "TOTAL_VARIATION_FAULT_PCT",
        "WINDOW_ROWS",
        "WINDOW_ROWS_PRECEDING"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [],
      "rule_id": "PID-HUNT-1",
      "sql_file": "pid_hunt_1.sql",
      "run_proof": "gated",
      "internal_constants": {
        "CONFIRM_SECONDS": 0.0,
        "MINIMUM_COVERAGE_PCT": 80.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min",
          "minimum_active_coverage_pct",
          "minimum_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and the confirm delay (the window duration is the timer) are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 3600,
      "delete_python_candidate": false,
      "description": "PID hunting (operating-state oscillation)",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 60.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "delta_os_max": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "delta_os_max",
          "kind": "count",
          "label": "Max operating-state entries per hour",
          "max": 30.0,
          "min": 1.0,
          "sql_placeholder": "DELTA_OS_MAX",
          "step": 1.0,
          "unit": "count"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "DELTA_OS_MAX",
        "FAN_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "oa_damper_pct",
        "clg_valve_pct",
        "fan_cmd"
      ],
      "rule_id": "FC4",
      "sql_file": "fc4_os_hunting.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "controls_without_sql_effect": [
        "eps_sat"
      ],
      "delete_python_candidate": false,
      "description": "SAT cold when heating commanded (GL36 D)",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "delta_supply_fan": {
          "control": "slider",
          "default": 0.305555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "delta_supply_fan",
          "kind": "temperature_difference",
          "label": "Supply-fan delta (Δ°C)",
          "max": 2.777777778,
          "min": 0.0,
          "sql_placeholder": "DELTA_SUPPLY_FAN",
          "step": 0.027777778,
          "unit": "degC"
        },
        "eps_mat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_mat",
          "kind": "temperature_difference",
          "label": "MAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_MAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "eps_sat": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "eps_sat",
          "kind": "temperature_difference",
          "label": "SAT sensor eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_SAT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "htg_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "htg_on_min",
          "kind": "fraction",
          "label": "Heating-command ON threshold",
          "max": 0.25,
          "min": 0.0,
          "sql_placeholder": "HTG_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "mix_tol": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mix_tol",
          "kind": "temperature_difference",
          "label": "Legacy master sensor tolerance (sets all eps values)",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "MIX_TOL",
          "step": 0.138888889,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "DELTA_SUPPLY_FAN",
        "EPS_MAT",
        "FAN_ON_MIN",
        "HTG_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MODE_DELAY_ROWS_PRECEDING",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "sat",
        "mat",
        "htg_valve_pct",
        "fan_cmd"
      ],
      "rule_id": "FC5",
      "sql_file": "fc5_sat_cold_heating.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "Estimated OA fraction mismatch",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "eps_airflow": {
          "control": "slider",
          "default": 0.15,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "eps_airflow",
          "kind": "fraction",
          "label": "Airflow fraction eps",
          "max": 1.0,
          "min": 0.05,
          "sql_placeholder": "EPS_AIRFLOW",
          "step": 0.01,
          "unit": "frac"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "min_flow_design": {
          "control": "slider",
          "default": 2359.735,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "min_flow_design",
          "kind": "volumetric_flow",
          "label": "Design minimum outdoor airflow",
          "max": 94389.4,
          "min": 0.0,
          "sql_placeholder": "MIN_FLOW_DESIGN",
          "step": 47.1947,
          "unit": "L_per_s"
        },
        "oat_rat_delta_min": {
          "control": "slider",
          "default": 2.777777778,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "oat_rat_delta_min",
          "kind": "temperature_difference",
          "label": "Min |OAT-RAT|",
          "max": 16.666666667,
          "min": 0.0,
          "sql_placeholder": "OAT_RAT_DELTA_MIN",
          "step": 0.277777778,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "EPS_AIRFLOW",
        "FAN_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MIN_FLOW_DESIGN",
        "MODE_DELAY_ROWS_PRECEDING",
        "OAT_RAT_DELTA_MIN",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "mat",
        "rat",
        "oa_t",
        "fan_cmd",
        "vav_total_flow"
      ],
      "rule_id": "FC6",
      "sql_file": "fc6_oa_frac_mismatch.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "controls_without_sql_effect": [
        "htg_on_min",
        "eps_cclt",
        "eps_ccet",
        "econ_min_pos",
        "clg_inactive_max"
      ],
      "delete_python_candidate": false,
      "description": "CHW coil ΔT when inactive (GL36 L)",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "cooling_coil_entering_temp",
        "cooling_coil_leaving_temp",
        "mat",
        "sat",
        "oa_damper_pct",
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "clg_inactive_max": {
          "control": "slider",
          "default": 0.01,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "clg_inactive_max",
          "kind": "fraction",
          "label": "Cooling inactive max",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "CLG_INACTIVE_MAX",
          "step": 0.01,
          "unit": "frac"
        },
        "clg_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "clg_on_min",
          "kind": "fraction",
          "label": "Cooling on min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "CLG_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "delta_supply_fan": {
          "control": "slider",
          "default": 0.305555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "delta_supply_fan",
          "kind": "temperature_difference",
          "label": "Supply-fan delta",
          "max": 2.777777778,
          "min": 0.0,
          "sql_placeholder": "DELTA_SUPPLY_FAN",
          "step": 0.027777778,
          "unit": "degC"
        },
        "econ_min_pos": {
          "control": "slider",
          "default": 0.05,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "econ_min_pos",
          "kind": "fraction",
          "label": "Econ damper min pos",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "ECON_MIN_POS",
          "step": 0.01,
          "unit": "frac"
        },
        "eps_ccet": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "eps_ccet",
          "kind": "temperature_difference",
          "label": "CHW coil entering eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_CCET",
          "step": 0.138888889,
          "unit": "degC"
        },
        "eps_cclt": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "eps_cclt",
          "kind": "temperature_difference",
          "label": "CHW coil leaving eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_CCLT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "htg_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "htg_on_min",
          "kind": "fraction",
          "label": "Heating on min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "HTG_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "mix_tol": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mix_tol",
          "kind": "temperature_difference",
          "label": "Legacy master sensor tolerance (sets all eps values)",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "MIX_TOL",
          "step": 0.138888889,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CLG_ON_MIN",
        "CONFIRM_ROWS",
        "DELTA_SUPPLY_FAN",
        "EPS_MAT",
        "FAN_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MODE_DELAY_ROWS_PRECEDING",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "clg_valve_pct"
      ],
      "rule_id": "FC14",
      "sql_file": "fc14_chw_coil_dt_inactive.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "controls_without_sql_effect": [
        "eps_hclt",
        "eps_hcet",
        "econ_min_pos",
        "econ_full_open",
        "clg_inactive_max"
      ],
      "delete_python_candidate": false,
      "description": "HW coil ΔT when inactive (GL36 M)",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "heating_coil_entering_temp",
        "heating_coil_leaving_temp",
        "mat",
        "sat",
        "htg_valve_pct",
        "clg_valve_pct",
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "clg_inactive_max": {
          "control": "slider",
          "default": 0.01,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "clg_inactive_max",
          "kind": "fraction",
          "label": "Cooling inactive max",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "CLG_INACTIVE_MAX",
          "step": 0.01,
          "unit": "frac"
        },
        "clg_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "clg_on_min",
          "kind": "fraction",
          "label": "Cooling on min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "CLG_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "delta_supply_fan": {
          "control": "slider",
          "default": 0.305555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "delta_supply_fan",
          "kind": "temperature_difference",
          "label": "Supply-fan delta",
          "max": 2.777777778,
          "min": 0.0,
          "sql_placeholder": "DELTA_SUPPLY_FAN",
          "step": 0.027777778,
          "unit": "degC"
        },
        "econ_full_open": {
          "control": "slider",
          "default": 0.9,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "econ_full_open",
          "kind": "fraction",
          "label": "Econ damper full-open",
          "max": 1.0,
          "min": 0.5,
          "sql_placeholder": "ECON_FULL_OPEN",
          "step": 0.05,
          "unit": "frac"
        },
        "econ_min_pos": {
          "control": "slider",
          "default": 0.05,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "econ_min_pos",
          "kind": "fraction",
          "label": "Econ damper min pos",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "ECON_MIN_POS",
          "step": 0.01,
          "unit": "frac"
        },
        "eps_hcet": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "eps_hcet",
          "kind": "temperature_difference",
          "label": "HW coil entering eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_HCET",
          "step": 0.138888889,
          "unit": "degC"
        },
        "eps_hclt": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "no_op",
          "effect_in_sql": false,
          "frontend_control": "slider",
          "key": "eps_hclt",
          "kind": "temperature_difference",
          "label": "HW coil leaving eps",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "EPS_HCLT",
          "step": 0.138888889,
          "unit": "degC"
        },
        "fan_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fan_on_min",
          "kind": "fraction",
          "label": "Fan-on command min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "FAN_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "htg_on_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "htg_on_min",
          "kind": "fraction",
          "label": "Heating on min",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "HTG_ON_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "mix_tol": {
          "control": "slider",
          "default": 0.638888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mix_tol",
          "kind": "temperature_difference",
          "label": "Legacy master sensor tolerance (sets all eps values)",
          "max": 5.555555556,
          "min": 0.0,
          "sql_placeholder": "MIX_TOL",
          "step": 0.138888889,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CLG_ON_MIN",
        "CONFIRM_ROWS",
        "DELTA_SUPPLY_FAN",
        "EPS_MAT",
        "FAN_ON_MIN",
        "HTG_ON_MIN",
        "MINIMUM_ACTIVE_COVERAGE_PCT",
        "MODE_DELAY_ROWS_PRECEDING",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [],
      "rule_id": "FC15",
      "sql_file": "fc15_hw_coil_dt_inactive.sql",
      "run_proof": "gated",
      "internal_constants": {
        "MINIMUM_ACTIVE_COVERAGE_PCT": 5.0,
        "MODE_DELAY_MIN": 10.0,
        "STARTUP_DELAY_MIN": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "mode_delay_min",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "SAT deviation from setpoint",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "sat_dev_err": {
          "control": "slider",
          "default": 2.777778,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "sat_dev_err",
          "kind": "temperature_difference",
          "label": "SAT deviation",
          "max": 8.333333,
          "min": 0.555556,
          "sql_placeholder": "SAT_DEV_ERR",
          "step": 0.277778,
          "unit": "degC_delta"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF",
        "SAT_DEV_ERR"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "sat",
        "sat_sp"
      ],
      "rule_id": "AHU-SATDEV",
      "sql_file": "ahu_satdev.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "delete_python_candidate": false,
      "description": "Duct static pressure high",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "duct_high_margin": {
          "control": "slider",
          "default": 62.21,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "duct_high_margin",
          "kind": "air_pressure",
          "label": "High margin",
          "max": 248.84,
          "min": 12.442,
          "sql_placeholder": "DUCT_HIGH_MARGIN",
          "step": 12.442,
          "unit": "Pa"
        },
        "pressure_on_min": {
          "control": "slider",
          "default": 49.768,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "pressure_on_min",
          "kind": "air_pressure",
          "label": "Pressure-on evidence",
          "max": 248.84,
          "min": 12.442,
          "sql_placeholder": "PRESSURE_ON_MIN",
          "step": 12.442,
          "unit": "Pa"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "DUCT_HIGH_MARGIN",
        "POLL_SECONDS",
        "PRESSURE_ON_MIN"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "duct_static",
        "duct_static_sp",
        "fan_cmd"
      ],
      "rule_id": "AHU-DUCTHI",
      "sql_file": "ahu_ducthi.sql",
      "run_proof": "exempt",
      "run_proof_note": "evaluates when the fan is proven on OR the duct static itself shows pressure; a proof gate would hide high static with a failed status",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "require_operational_gate",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "delete_python_candidate": false,
      "description": "Heating and cooling simultaneous",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "valve_open_pct": {
          "control": "slider",
          "default": 0.1,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "valve_open_pct",
          "kind": "fraction",
          "label": "Valve open threshold",
          "max": 0.5,
          "min": 0.05,
          "sql_placeholder": "VALVE_OPEN_PCT",
          "step": 0.01,
          "unit": "frac"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF",
        "VALVE_OPEN_PCT"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "htg_valve_pct",
        "clg_valve_pct"
      ],
      "rule_id": "AHU-SIMUL",
      "sql_file": "ahu_simul.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "delete_python_candidate": false,
      "description": "Mech cooling without integrated economizer",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "web_oa_t",
        "web_oa_dp",
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "clg_open_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "clg_open_min",
          "kind": "fraction",
          "label": "Cooling valve open minimum",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "CLG_OPEN_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "confirm_min": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "econ3_damper_hi": {
          "control": "slider",
          "default": 0.9,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ3_damper_hi",
          "kind": "fraction",
          "label": "Integrated economizer damper",
          "max": 1.0,
          "min": 0.5,
          "sql_placeholder": "ECON3_DAMPER_HI",
          "step": 0.02,
          "unit": "frac"
        },
        "econ3_db_max": {
          "control": "slider",
          "default": 22.222222,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ3_db_max",
          "kind": "absolute_temperature",
          "label": "Free-cool OA dry-bulb max",
          "max": 26.666667,
          "min": 18.333333,
          "sql_placeholder": "ECON3_DB_MAX",
          "step": 0.555556,
          "unit": "degC"
        },
        "econ3_db_min": {
          "control": "slider",
          "default": 15.555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ3_db_min",
          "kind": "absolute_temperature",
          "label": "Free-cool OA dry-bulb min",
          "max": 20.0,
          "min": 10.0,
          "sql_placeholder": "ECON3_DB_MIN",
          "step": 0.555556,
          "unit": "degC"
        },
        "econ3_dp_max": {
          "control": "slider",
          "default": 15.555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ3_dp_max",
          "kind": "absolute_temperature",
          "label": "Free-cool OA dew point max",
          "max": 20.0,
          "min": 7.222222,
          "sql_placeholder": "ECON3_DP_MAX",
          "step": 0.555556,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CLG_OPEN_MIN",
        "CONFIRM_ROWS",
        "ECON3_DAMPER_HI",
        "ECON3_DB_MAX",
        "ECON3_DB_MIN",
        "ECON3_DP_MAX",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "oa_damper_pct",
        "clg_valve_pct"
      ],
      "rule_id": "ECON-3",
      "sql_file": "econ3_mech_without_econ.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "Preheat over-conditioning",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "htg_open_min": {
          "control": "slider",
          "default": 0.01,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "htg_open_min",
          "kind": "fraction",
          "label": "Heating valve open minimum",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "HTG_OPEN_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "preheat_over": {
          "control": "slider",
          "default": 1.222222,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "preheat_over",
          "kind": "temperature_difference",
          "label": "Preheat over ΔT",
          "max": 4.444444,
          "min": 0.277778,
          "sql_placeholder": "PREHEAT_OVER",
          "step": 0.055556,
          "unit": "degC_delta"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "HTG_OPEN_MIN",
        "POLL_SECONDS",
        "PREHEAT_OVER",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "preheat_leave_t",
        "sat_sp",
        "oa_t",
        "htg_valve_pct"
      ],
      "rule_id": "ECON-5",
      "sql_file": "econ5_preheat_over.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "Economizing in freezing weather",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "web_oa_t",
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "econ6_damper_max": {
          "control": "slider",
          "default": 0.25,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ6_damper_max",
          "kind": "fraction",
          "label": "Winter min-OA damper",
          "max": 0.5,
          "min": 0.05,
          "sql_placeholder": "ECON6_DAMPER_MAX",
          "step": 0.01,
          "unit": "frac"
        },
        "econ6_oat_max": {
          "control": "slider",
          "default": -3.888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ6_oat_max",
          "kind": "absolute_temperature",
          "label": "Winter OAT ceiling",
          "max": 4.444444,
          "min": -9.444444,
          "sql_placeholder": "ECON6_OAT_MAX",
          "step": 0.555556,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "ECON6_DAMPER_MAX",
        "ECON6_OAT_MAX",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "oa_damper_pct"
      ],
      "rule_id": "ECON-6",
      "sql_file": "econ6_econ_freezing.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "Economizer OK but not economizing",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "web_oa_t",
        "web_oa_dp",
        "fan_status",
        "fan_cmd",
        "run_proof",
        "compressor_status",
        "chiller_status",
        "chiller_amps",
        "chiller_power"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "clg_open_min": {
          "control": "slider",
          "default": 0.05,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "clg_open_min",
          "kind": "fraction",
          "label": "Cooling valve open minimum",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "CLG_OPEN_MIN",
          "step": 0.01,
          "unit": "frac"
        },
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "econ7_damper_min": {
          "control": "slider",
          "default": 0.5,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ7_damper_min",
          "kind": "fraction",
          "label": "Economizing damper threshold",
          "max": 0.9,
          "min": 0.2,
          "sql_placeholder": "ECON7_DAMPER_MIN",
          "step": 0.02,
          "unit": "frac"
        },
        "econ7_db_max": {
          "control": "slider",
          "default": 22.222222,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ7_db_max",
          "kind": "absolute_temperature",
          "label": "Econ-OK dry-bulb max",
          "max": 26.666667,
          "min": 18.333333,
          "sql_placeholder": "ECON7_DB_MAX",
          "step": 0.555556,
          "unit": "degC"
        },
        "econ7_db_min": {
          "control": "slider",
          "default": 1.666667,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ7_db_min",
          "kind": "absolute_temperature",
          "label": "Econ-OK dry-bulb floor (freeze guard)",
          "max": 10.0,
          "min": -6.666667,
          "sql_placeholder": "ECON7_DB_MIN",
          "step": 0.555556,
          "unit": "degC"
        },
        "econ7_dp_max": {
          "control": "slider",
          "default": 15.555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "econ7_dp_max",
          "kind": "absolute_temperature",
          "label": "Econ-OK dew point max",
          "max": 20.0,
          "min": 7.222222,
          "sql_placeholder": "ECON7_DP_MAX",
          "step": 0.555556,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CLG_OPEN_MIN",
        "CONFIRM_ROWS",
        "ECON7_DAMPER_MIN",
        "ECON7_DB_MAX",
        "ECON7_DB_MIN",
        "ECON7_DP_MAX",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "oa_damper_pct",
        "clg_valve_pct"
      ],
      "rule_id": "ECON-7",
      "sql_file": "econ7_ok_not_economizing.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Mechanical cooling below 15.6 °C web OAT",
      "equipment_kinds": [
        "ahu",
        "chiller",
        "heatpump"
      ],
      "optional_roles": [
        "compressor_status",
        "chiller_status",
        "chiller_amps",
        "chiller_power"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "mech_oat_max": {
          "control": "slider",
          "default": 15.555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mech_oat_max",
          "kind": "absolute_temperature",
          "label": "Mech-cool OAT ceiling",
          "max": 18.333333,
          "min": 7.222222,
          "sql_placeholder": "MECH_OAT_MAX",
          "step": 0.555556,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "MECH_OAT_MAX",
        "POLL_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "web_oa_t"
      ],
      "rule_id": "MECH-OAT-1",
      "sql_file": "mech_oat_1.sql",
      "run_proof": "exempt",
      "run_proof_note": "needs cold-weather samples even when proof drops; carries its own mechanical-cooling proof"
    },
    {
      "confirm_seconds": 900,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Hot-water plant proven on above 18.3 °C web OAT",
      "equipment_kinds": [
        "boiler"
      ],
      "optional_roles": [
        "pump_status",
        "hw_supply_t"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours",
        "covered_hours",
        "fault_pct",
        "assessment"
      ],
      "pandas_function": "hw_oat1_compute",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "hw_oat_min": {
          "control": "slider",
          "default": 18.333333,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "hw_oat_min",
          "kind": "absolute_temperature",
          "label": "HW lockout OAT",
          "max": 23.888889,
          "min": 12.777778,
          "sql_placeholder": "HW_OAT_MIN",
          "step": 0.555556,
          "unit": "degC"
        },
        "hw_on_min": {
          "control": "slider",
          "default": 43.333333,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "hw_on_min",
          "kind": "absolute_temperature",
          "label": "HW supply running cut",
          "max": 60.0,
          "min": 32.222222,
          "sql_placeholder": "HW_ON_MIN",
          "step": 0.555556,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_SECONDS",
        "HW_OAT_MIN",
        "HW_ON_MIN",
        "MAX_GAP_HOURS",
        "WEB_ASOF_BOUND_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [
        "web_oa_t"
      ],
      "rule_id": "HW-OAT-1",
      "sql_file": "hw_oat_1.sql",
      "run_proof": "exempt",
      "run_proof_note": "carries its own proven-on proof (hot-water pump status or supply temperature) and must see warm samples while that proof is off"
    },
    {
      "confirm_seconds": 600,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Fan cmd/status mismatch",
      "equipment_kinds": [
        "ahu"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "POLL_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "fan_cmd",
        "fan_status"
      ],
      "rule_id": "CMD-1",
      "sql_file": "cmd1_fan_mismatch.sql",
      "run_proof": "exempt",
      "run_proof_note": "command versus status mismatch: the proof is the signal"
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Low OA fraction",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "min_oa_frac": {
          "control": "slider",
          "default": 0.15,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "min_oa_frac",
          "kind": "fraction",
          "label": "Min OA fraction",
          "max": 0.4,
          "min": 0.05,
          "sql_placeholder": "MIN_OA_FRAC",
          "step": 0.01,
          "unit": "frac"
        },
        "oat_rat_guard": {
          "control": "slider",
          "default": 1.222222,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "oat_rat_guard",
          "kind": "temperature_difference",
          "label": "OAT/RAT guard",
          "max": 3.333333,
          "min": 0.277778,
          "sql_placeholder": "OAT_RAT_GUARD",
          "step": 0.055556,
          "unit": "degC_delta"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "MIN_OA_FRAC",
        "OAT_RAT_GUARD",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "mat",
        "rat",
        "oa_t",
        "fan_cmd"
      ],
      "rule_id": "OA-1",
      "sql_file": "oa1_low_oa_frac.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "OA damper leakage",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "leak_delta": {
          "control": "slider",
          "default": 1.111111,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "leak_delta",
          "kind": "temperature_difference",
          "label": "Leak ΔT",
          "max": 3.333333,
          "min": 0.277778,
          "sql_placeholder": "LEAK_DELTA",
          "step": 0.277778,
          "unit": "degC_delta"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "LEAK_DELTA",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "oa_damper_pct",
        "oa_t",
        "mat"
      ],
      "rule_id": "DMP-1",
      "sql_file": "dmp1_oa_damper_leak.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Cooling valve leakage",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "mat_leak_delta": {
          "control": "slider",
          "default": 1.111111,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mat_leak_delta",
          "kind": "temperature_difference",
          "label": "SAT vs MAT leak ΔT",
          "max": 6.666667,
          "min": 0.277778,
          "sql_placeholder": "MAT_LEAK_DELTA",
          "step": 0.277778,
          "unit": "degC_delta"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "sat_err": {
          "control": "slider",
          "default": 1.111111,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "sat_err",
          "kind": "temperature_difference",
          "label": "SAT vs SP leak ΔT",
          "max": 4.444444,
          "min": 0.277778,
          "sql_placeholder": "SAT_ERR",
          "step": 0.277778,
          "unit": "degC_delta"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "MAT_LEAK_DELTA",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF",
        "SAT_ERR"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "clg_valve_pct",
        "sat",
        "sat_sp",
        "mat"
      ],
      "rule_id": "VLV-1",
      "sql_file": "vlv1_clg_valve_leak.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "delete_python_candidate": false,
      "description": "Excessive reheat during warm weather",
      "equipment_kinds": [
        "vav"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "flow_on_min": {
          "control": "slider",
          "default": 11.798675,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "flow_on_min",
          "kind": "volumetric_flow",
          "label": "Airflow-on min",
          "max": 94.3894,
          "min": 0.0,
          "sql_placeholder": "FLOW_ON_MIN",
          "step": 2.359735,
          "unit": "L_per_s"
        },
        "reheat_oat": {
          "control": "slider",
          "default": 25.555555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "reheat_oat",
          "kind": "absolute_temperature",
          "label": "Warm OAT",
          "max": 32.222222222,
          "min": 18.333333333,
          "sql_placeholder": "REHEAT_OAT",
          "step": 0.555555556,
          "unit": "degC"
        },
        "reheat_pct": {
          "control": "slider",
          "default": 0.52,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "reheat_pct",
          "kind": "fraction",
          "label": "Reheat frac",
          "max": 1.0,
          "min": 0.1,
          "sql_placeholder": "REHEAT_PCT",
          "step": 0.02,
          "unit": "frac"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "FLOW_ON_MIN",
        "POLL_SECONDS",
        "REHEAT_OAT",
        "REHEAT_PCT",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "oa_t",
        "reheat_valve_pct",
        "zone_flow"
      ],
      "rule_id": "VAV-3",
      "sql_file": "vav3_excessive_reheat.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Damper stuck at full open",
      "equipment_kinds": [
        "vav"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "flow_on_min": {
          "control": "slider",
          "default": 11.798675,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "flow_on_min",
          "kind": "volumetric_flow",
          "label": "Airflow-on min",
          "max": 94.3894,
          "min": 0.0,
          "sql_placeholder": "FLOW_ON_MIN",
          "step": 2.359735,
          "unit": "L_per_s"
        },
        "full_open_pct": {
          "control": "slider",
          "default": 0.975,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "full_open_pct",
          "kind": "fraction",
          "label": "Full open frac",
          "max": 1.0,
          "min": 0.8,
          "sql_placeholder": "FULL_OPEN_PCT",
          "step": 0.005,
          "unit": "frac"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "sustain_hours": {
          "control": "slider",
          "default": 1.5,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "sustain_hours",
          "kind": "dimensionless",
          "label": "Sustain window",
          "max": 6.0,
          "min": 0.5,
          "sql_placeholder": "SUSTAIN_HOURS",
          "step": 0.5,
          "unit": "h"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "FLOW_ON_MIN",
        "FULL_OPEN_PCT",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF",
        "SUSTAIN_HOURS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "damper_pct",
        "zone_flow"
      ],
      "rule_id": "VAV-4",
      "sql_file": "vav4_damper_full_open.sql",
      "run_proof": "gated",
      "internal_constants": {
        "CONFIRM_SECONDS": 900.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min",
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and the confirm delay (the window duration is the timer) are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Airflow sensor bias",
      "equipment_kinds": [
        "vav"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "damper_closed_max": {
          "control": "slider",
          "default": 0.1,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "damper_closed_max",
          "kind": "fraction",
          "label": "Damper closed maximum",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "DAMPER_CLOSED_MAX",
          "step": 0.01,
          "unit": "frac"
        },
        "flow_bias": {
          "control": "slider",
          "default": 23.59735,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "flow_bias",
          "kind": "volumetric_flow",
          "label": "Airflow bias threshold",
          "max": 94.3894,
          "min": 4.71947,
          "sql_placeholder": "FLOW_BIAS",
          "step": 2.359735,
          "unit": "L_per_s"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "DAMPER_CLOSED_MAX",
        "FLOW_BIAS",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "zone_flow",
        "damper_pct"
      ],
      "rule_id": "VAV-5",
      "sql_file": "vav5_airflow_bias.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Reheat when cooling available",
      "equipment_kinds": [
        "vav"
      ],
      "optional_roles": [
        "clg_available",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "vav6",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "free_cool_oat": {
          "control": "slider",
          "default": 18.333333333,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "free_cool_oat",
          "kind": "absolute_temperature",
          "label": "Free-cool OAT",
          "max": 23.888888889,
          "min": 7.222222222,
          "sql_placeholder": "FREE_COOL_OAT",
          "step": 0.555555556,
          "unit": "degC"
        },
        "reheat_pct": {
          "control": "slider",
          "default": 0.25,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "reheat_pct",
          "kind": "fraction",
          "label": "Reheat frac",
          "max": 1.0,
          "min": 0.05,
          "sql_placeholder": "REHEAT_PCT",
          "step": 0.05,
          "unit": "frac"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "FREE_COOL_OAT",
        "POLL_SECONDS",
        "REHEAT_PCT",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "oa_t",
        "reheat_valve_pct"
      ],
      "rule_id": "VAV-6",
      "sql_file": "vav6_reheat_free_cool.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Reheat valve stuck / no temp rise",
      "equipment_kinds": [
        "vav"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "flow_on_min": {
          "control": "slider",
          "default": 11.798675,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "flow_on_min",
          "kind": "volumetric_flow",
          "label": "Airflow-on min",
          "max": 94.3894,
          "min": 0.0,
          "sql_placeholder": "FLOW_ON_MIN",
          "step": 2.359735,
          "unit": "L_per_s"
        },
        "min_rise": {
          "control": "slider",
          "default": 1.666666667,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "min_rise",
          "kind": "temperature_difference",
          "label": "Min temp rise",
          "max": 8.333333333,
          "min": 0.277777778,
          "sql_placeholder": "MIN_RISE",
          "step": 0.277777778,
          "unit": "degC"
        },
        "reheat_cmd": {
          "control": "slider",
          "default": 0.3,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "reheat_cmd",
          "kind": "fraction",
          "label": "Reheat open frac",
          "max": 1.0,
          "min": 0.1,
          "sql_placeholder": "REHEAT_CMD",
          "step": 0.05,
          "unit": "frac"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "FLOW_ON_MIN",
        "MIN_RISE",
        "POLL_SECONDS",
        "REHEAT_CMD",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "reheat_valve_pct",
        "vav_discharge_t",
        "vav_inlet_t",
        "zone_flow"
      ],
      "rule_id": "VAV-REHEAT",
      "sql_file": "vav_reheat.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "VAV leave vs parent AHU SAT (fedBy)",
      "equipment_kinds": [
        "vav"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "delta": {
          "control": "slider",
          "default": 4.444444444,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "delta",
          "kind": "temperature_difference",
          "label": "Leave Δ vs AHU SAT",
          "max": 13.888888889,
          "min": 1.111111111,
          "sql_placeholder": "DELTA",
          "step": 0.277777778,
          "unit": "degC"
        },
        "flow_on_min": {
          "control": "slider",
          "default": 11.798675,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "flow_on_min",
          "kind": "volumetric_flow",
          "label": "Airflow-on min",
          "max": 94.3894,
          "min": 0.0,
          "sql_placeholder": "FLOW_ON_MIN",
          "step": 2.359735,
          "unit": "L_per_s"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "step": 1.0,
          "unit": "bool",
          "sql_placeholder": "REQUIRE_RUN_PROOF"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "DELTA",
        "FLOW_ON_MIN",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "vav_discharge_t",
        "ahu_sat",
        "zone_flow"
      ],
      "rule_id": "VAV-AHU-LEAVE",
      "sql_file": "vav_ahu_leave.sql",
      "run_proof": "gated"
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Min airflow / fixed high flow",
      "equipment_kinds": [
        "vav"
      ],
      "optional_roles": [
        "min_flow_sp",
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "fixed_flow_hours": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fixed_flow_hours",
          "kind": "dimensionless",
          "label": "Fixed-flow rolling window",
          "max": 6.0,
          "min": 0.25,
          "sql_placeholder": "FIXED_FLOW_HOURS",
          "step": 0.25,
          "unit": "h"
        },
        "fixed_flow_max_std": {
          "control": "slider",
          "default": 7.079205,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fixed_flow_max_std",
          "kind": "volumetric_flow",
          "label": "Fixed-flow max std",
          "max": 37.75576,
          "min": 0.471947,
          "sql_placeholder": "FIXED_FLOW_MAX_STD",
          "step": 0.471947,
          "unit": "L_per_s"
        },
        "fixed_flow_min_mean": {
          "control": "slider",
          "default": 94.3894,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "fixed_flow_min_mean",
          "kind": "volumetric_flow",
          "label": "Fixed-flow min mean",
          "max": 943.894,
          "min": 23.59735,
          "sql_placeholder": "FIXED_FLOW_MIN_MEAN",
          "step": 4.71947,
          "unit": "L_per_s"
        },
        "flow_on_min": {
          "control": "slider",
          "default": 11.798675,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "flow_on_min",
          "kind": "volumetric_flow",
          "label": "Airflow-on min",
          "max": 94.3894,
          "min": 0.0,
          "sql_placeholder": "FLOW_ON_MIN",
          "step": 2.359735,
          "unit": "L_per_s"
        },
        "high_min_flow_sp": {
          "control": "slider",
          "default": 117.98675,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "high_min_flow_sp",
          "kind": "volumetric_flow",
          "label": "High min-flow SP",
          "max": 943.894,
          "min": 23.59735,
          "sql_placeholder": "HIGH_MIN_FLOW_SP",
          "step": 4.71947,
          "unit": "L_per_s"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "FIXED_FLOW_MAX_STD",
        "FIXED_FLOW_MIN_MEAN",
        "FIXED_FLOW_MIN_PERIODS",
        "FIXED_FLOW_ROWS_PRECEDING",
        "FLOW_ON_MIN",
        "HIGH_MIN_FLOW_SP",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "zone_flow"
      ],
      "rule_id": "VAV-7",
      "sql_file": "vav7_min_airflow.sql",
      "run_proof": "gated",
      "internal_constants": {
        "CONFIRM_SECONDS": 900.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min",
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and the confirm delay (the window duration is the timer) are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "SAT reset not tracking outdoor air",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "reset1",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "reset_err": {
          "control": "slider",
          "default": 1.666667,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "reset_err",
          "kind": "temperature_difference",
          "label": "Reset error",
          "max": 5.555556,
          "min": 0.277778,
          "sql_placeholder": "RESET_ERR",
          "step": 0.277778,
          "unit": "degC_delta"
        },
        "reset_oat_ref": {
          "control": "slider",
          "default": 18.333333,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "reset_oat_ref",
          "kind": "absolute_temperature",
          "label": "Reset OAT ref",
          "max": 26.666667,
          "min": 10.0,
          "sql_placeholder": "RESET_OAT_REF",
          "step": 0.555556,
          "unit": "degC"
        },
        "reset_sat_at_ref": {
          "control": "slider",
          "default": 11.111111,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "reset_sat_at_ref",
          "kind": "absolute_temperature",
          "label": "SAT SP at the reset OAT reference",
          "max": 18.333333,
          "min": 7.222222,
          "sql_placeholder": "RESET_SAT_AT_REF",
          "step": 0.277778,
          "unit": "degC"
        },
        "reset_slope": {
          "control": "slider",
          "default": 0.25,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "reset_slope",
          "kind": "fraction",
          "label": "Reset slope",
          "max": 1.0,
          "min": 0.05,
          "sql_placeholder": "RESET_SLOPE",
          "step": 0.05,
          "unit": "frac"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF",
        "RESET_ERR",
        "RESET_OAT_REF",
        "RESET_SAT_AT_REF",
        "RESET_SLOPE"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "sat_sp",
        "oa_t"
      ],
      "rule_id": "RESET-1",
      "sql_file": "reset1_sat_oa_reset.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 1800,
      "delete_python_candidate": false,
      "description": "Chiller running with no building load",
      "equipment_kinds": [
        "chiller"
      ],
      "optional_roles": [
        "chiller_status",
        "chiller_cmd",
        "chw_pump_status",
        "chw_pump_cmd",
        "building_zone_load_satisfied",
        "building_ahu_load_satisfied"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 30.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "load_sat_hi": {
          "control": "slider",
          "default": 0.5,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "load_sat_hi",
          "kind": "fraction",
          "label": "Load satisfaction high (no-load fault)",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "LOAD_SAT_HI",
          "step": 0.05,
          "unit": "frac"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "LOAD_SAT_HI",
        "POLL_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [],
      "rule_id": "CHW-NOLOAD-1",
      "sql_file": "chw_noload_1.sql",
      "run_proof": "exempt",
      "run_proof_note": "no-load detection with its own mechanical-cooling proof and a 30 min confirmation that must see off samples",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "require_operational_gate",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Low chilled-water ΔT",
      "equipment_kinds": [
        "chiller"
      ],
      "optional_roles": [
        "chw_pump_cmd",
        "pump_status",
        "chiller_status",
        "chiller_current",
        "chiller_amps",
        "chiller_power",
        "chw_flow",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "chw1",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "min_dt": {
          "control": "slider",
          "default": 2.222222,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "min_dt",
          "kind": "temperature_difference",
          "label": "Minimum delta-T",
          "max": 6.666667,
          "min": 0.555556,
          "sql_placeholder": "MIN_DT",
          "step": 0.277778,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "MIN_DT",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "chw_supply_t",
        "chw_return_t"
      ],
      "rule_id": "CHW-1",
      "sql_file": "chw1_low_dt.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "delete_python_candidate": false,
      "description": "DP below SP at max pump speed",
      "equipment_kinds": [
        "chiller"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "dp_margin": {
          "control": "slider",
          "default": 15168.465,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "dp_margin",
          "kind": "hydronic_pressure",
          "label": "DP margin",
          "max": 41368.542,
          "min": 3447.379,
          "sql_placeholder": "DP_MARGIN",
          "step": 689.476,
          "unit": "Pa"
        },
        "pump_hi": {
          "control": "slider",
          "default": 0.87,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "pump_hi",
          "kind": "fraction",
          "label": "Pump high-speed threshold",
          "max": 1.0,
          "min": 0.5,
          "sql_placeholder": "PUMP_HI",
          "step": 0.01,
          "unit": "frac"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "DP_MARGIN",
        "POLL_SECONDS",
        "PUMP_HI",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "chw_dp",
        "chw_dp_sp",
        "chw_pump_cmd"
      ],
      "rule_id": "CHW-2",
      "sql_file": "chw2_dp_low.sql",
      "run_proof": "gated",
      "optional_roles": [
        "run_proof"
      ],
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "delete_python_candidate": false,
      "description": "Plant supply temp outside deadband",
      "equipment_kinds": [
        "chiller"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "sp_band": {
          "control": "slider",
          "default": 1.222222,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "sp_band",
          "kind": "temperature_difference",
          "label": "SP band",
          "max": 3.333333,
          "min": 0.277778,
          "sql_placeholder": "SP_BAND",
          "step": 0.055556,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF",
        "SP_BAND"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "chw_supply_t",
        "chw_supply_sp",
        "chw_pump_cmd"
      ],
      "rule_id": "CHW-3",
      "sql_file": "chw3_supply_band.sql",
      "run_proof": "gated",
      "optional_roles": [
        "run_proof"
      ],
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "delete_python_candidate": false,
      "description": "Flow high at max pump",
      "equipment_kinds": [
        "chiller"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "flow_hi": {
          "control": "slider",
          "default": 69.39922,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "flow_hi",
          "kind": "volumetric_flow",
          "label": "Flow high",
          "max": 189.2706,
          "min": 12.61804,
          "sql_placeholder": "FLOW_HI",
          "step": 3.15451,
          "unit": "L_per_s"
        },
        "pump_hi": {
          "control": "slider",
          "default": 0.87,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "pump_hi",
          "kind": "fraction",
          "label": "Pump high-speed threshold",
          "max": 1.0,
          "min": 0.5,
          "sql_placeholder": "PUMP_HI",
          "step": 0.01,
          "unit": "frac"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "FLOW_HI",
        "POLL_SECONDS",
        "PUMP_HI",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "chw_flow",
        "chw_pump_cmd"
      ],
      "rule_id": "CHW-4",
      "sql_file": "chw4_flow_high.sql",
      "run_proof": "gated",
      "optional_roles": [
        "run_proof"
      ],
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Condenser water not optimized vs wet-bulb",
      "equipment_kinds": [
        "chiller",
        "cooling_tower"
      ],
      "optional_roles": [
        "pump_status",
        "chiller_status",
        "chw_flow",
        "chw_pump_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "cw_approach": {
          "control": "slider",
          "default": 3.888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "cw_approach",
          "kind": "temperature_difference",
          "label": "Design approach",
          "max": 8.333333,
          "min": 1.666667,
          "sql_placeholder": "CW_APPROACH",
          "step": 0.277778,
          "unit": "degC"
        },
        "cw_slack": {
          "control": "slider",
          "default": 1.111111,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "cw_slack",
          "kind": "temperature_difference",
          "label": "Slack below target",
          "max": 3.333333,
          "min": 0.277778,
          "sql_placeholder": "CW_SLACK",
          "step": 0.277778,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "CW_APPROACH",
        "CW_SLACK",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "cw_supply_t",
        "web_wb_t"
      ],
      "rule_id": "CW-OPT-1",
      "sql_file": "cw_opt_1.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "High CW approach at full tower fan",
      "equipment_kinds": [
        "chiller",
        "cooling_tower"
      ],
      "optional_roles": [
        "pump_status",
        "chiller_status",
        "chw_flow",
        "chw_pump_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "approach_max": {
          "control": "slider",
          "default": 4.444444,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "approach_max",
          "kind": "temperature_difference",
          "label": "Max approach at full fan",
          "max": 8.333333,
          "min": 2.777778,
          "sql_placeholder": "APPROACH_MAX",
          "step": 0.277778,
          "unit": "degC"
        },
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "tower_fan_hi": {
          "control": "slider",
          "default": 0.95,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "tower_fan_hi",
          "kind": "fraction",
          "label": "Tower fan full-speed threshold",
          "max": 1.0,
          "min": 0.8,
          "sql_placeholder": "TOWER_FAN_HI",
          "step": 0.01,
          "unit": "frac"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "APPROACH_MAX",
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF",
        "TOWER_FAN_HI"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "cw_supply_t",
        "web_wb_t",
        "tower_fan_cmd"
      ],
      "rule_id": "CW-APR-1",
      "sql_file": "cw_apr_1.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Excess tower fan energy vs wet-bulb limit",
      "equipment_kinds": [
        "chiller",
        "cooling_tower"
      ],
      "optional_roles": [
        "pump_status",
        "chiller_status",
        "chw_flow",
        "chw_pump_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "cw_approach": {
          "control": "slider",
          "default": 3.888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "cw_approach",
          "kind": "temperature_difference",
          "label": "Design approach",
          "max": 8.333333,
          "min": 1.666667,
          "sql_placeholder": "CW_APPROACH",
          "step": 0.277778,
          "unit": "degC"
        },
        "excess_beyond_approach": {
          "control": "slider",
          "default": 2.777778,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "excess_beyond_approach",
          "kind": "temperature_difference",
          "label": "Excess beyond approach",
          "max": 11.111111,
          "min": 1.111111,
          "sql_placeholder": "EXCESS_BEYOND_APPROACH",
          "step": 0.277778,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "tower_fan_hi": {
          "control": "slider",
          "default": 0.95,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "tower_fan_hi",
          "kind": "fraction",
          "label": "Tower fan full-speed threshold",
          "max": 1.0,
          "min": 0.8,
          "sql_placeholder": "TOWER_FAN_HI",
          "step": 0.01,
          "unit": "frac"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "CW_APPROACH",
        "EXCESS_BEYOND_APPROACH",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF",
        "TOWER_FAN_HI"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "cw_supply_t",
        "web_wb_t",
        "tower_fan_cmd"
      ],
      "rule_id": "CW-FAN-1",
      "sql_file": "cw_fan_1.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 600,
      "delete_python_candidate": false,
      "description": "Discharge cold when heating",
      "equipment_kinds": [
        "heatpump"
      ],
      "optional_roles": [
        "compressor_status",
        "fan_status",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "min_sat": {
          "control": "slider",
          "default": 29.444444,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "min_sat",
          "kind": "absolute_temperature",
          "label": "Min discharge SAT",
          "max": 43.333333,
          "min": 21.111111,
          "sql_placeholder": "MIN_SAT",
          "step": 0.555556,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        },
        "zone_cold": {
          "control": "slider",
          "default": 20.555556,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "zone_cold",
          "kind": "absolute_temperature",
          "label": "Zone cold threshold",
          "max": 22.222222,
          "min": 15.555556,
          "sql_placeholder": "ZONE_COLD",
          "step": 0.277778,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "MIN_SAT",
        "POLL_SECONDS",
        "REQUIRE_RUN_PROOF",
        "ZONE_COLD"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "sat",
        "zone_t",
        "fan_cmd"
      ],
      "rule_id": "HP-1",
      "sql_file": "hp1_discharge_cold.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 300,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "OA temperature spike",
      "equipment_kinds": [
        "weather"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "spike_limit": {
          "control": "slider",
          "default": 8.888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "spike_limit",
          "kind": "temperature_difference",
          "label": "Spike limit",
          "max": 22.222222,
          "min": 2.222222,
          "sql_placeholder": "SPIKE_LIMIT",
          "step": 0.555556,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "SPIKE_LIMIT"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "oa_t"
      ],
      "rule_id": "WX-1",
      "sql_file": "wx1_oa_spike.sql",
      "run_proof": "exempt",
      "run_proof_note": "weather-source sanity; no running equipment is judged"
    },
    {
      "confirm_seconds": 1800,
      "delete_python_candidate": false,
      "description": "Duct static trim advisory",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "duct_static_sp",
        "static_reset_request",
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 30.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "duct_hi": {
          "control": "slider",
          "default": 335.934,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "duct_hi",
          "kind": "air_pressure",
          "label": "Duct static high",
          "max": 746.52,
          "min": 124.42,
          "sql_placeholder": "DUCT_HI",
          "step": 12.442,
          "unit": "Pa"
        },
        "request_lo": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "request_lo",
          "kind": "count",
          "label": "Request sum low",
          "max": 10.0,
          "min": 0.0,
          "sql_placeholder": "REQUEST_LO",
          "step": 0.5,
          "unit": "count"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "DUCT_HI",
        "POLL_SECONDS",
        "REQUEST_LO",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "duct_static"
      ],
      "rule_id": "TRIM-1",
      "sql_file": "trim1_duct_static.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 1800,
      "delete_python_candidate": false,
      "description": "HWST trim advisory",
      "equipment_kinds": [
        "boiler"
      ],
      "optional_roles": [
        "pump_status",
        "chiller_status",
        "chw_flow",
        "chw_pump_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 30.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "hwst_hi": {
          "control": "slider",
          "default": 71.111111,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "hwst_hi",
          "kind": "absolute_temperature",
          "label": "HWST high",
          "max": 93.333333,
          "min": 48.888889,
          "sql_placeholder": "HWST_HI",
          "step": 0.555556,
          "unit": "degC"
        },
        "request_lo": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "request_lo",
          "kind": "count",
          "label": "Request sum low",
          "max": 10.0,
          "min": 0.0,
          "sql_placeholder": "REQUEST_LO",
          "step": 0.5,
          "unit": "count"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "HWST_HI",
        "POLL_SECONDS",
        "REQUEST_LO",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "hw_supply_t"
      ],
      "rule_id": "TRIM-3",
      "sql_file": "trim3_hwst.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 1800,
      "delete_python_candidate": false,
      "description": "CHW plant reset advisory",
      "equipment_kinds": [
        "chiller"
      ],
      "optional_roles": [
        "pump_status",
        "chiller_status",
        "chw_flow",
        "chw_pump_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "chw_lo": {
          "control": "slider",
          "default": 7.222222,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "chw_lo",
          "kind": "absolute_temperature",
          "label": "CHWS low",
          "max": 12.777778,
          "min": 1.666667,
          "sql_placeholder": "CHW_LO",
          "step": 0.277778,
          "unit": "degC"
        },
        "confirm_min": {
          "control": "slider",
          "default": 30.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "request_lo": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "request_lo",
          "kind": "count",
          "label": "Request sum low",
          "max": 10.0,
          "min": 0.0,
          "sql_placeholder": "REQUEST_LO",
          "step": 0.5,
          "unit": "count"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CHW_LO",
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "REQUEST_LO",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "chw_supply_t"
      ],
      "rule_id": "TRIM-4",
      "sql_file": "trim4_chw_reset.sql",
      "run_proof": "gated",
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "minimum_active_coverage_pct",
          "startup_delay_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "aliases": [
        "excess_runtime"
      ],
      "confirm_seconds": 1800,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Excess / wasted unoccupied fan runtime when the zone is already in the comfort band (optimal-start / schedule misconfig signal). Without zone_t, falls back to unoccupied + fan_on (pandas sched1 base).",
      "equipment_kinds": [
        "ahu",
        "zone_other"
      ],
      "optional_roles": [
        "zone_t"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "sched1",
      "parameters": {
        "comfort_high": {
          "control": "slider",
          "default": 23.888889,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "comfort_high",
          "kind": "absolute_temperature",
          "label": "Zone comfort high",
          "max": 32.222222,
          "min": 12.777778,
          "sql_placeholder": "ZONE_T_HI",
          "step": 0.277778,
          "unit": "degC"
        },
        "comfort_low": {
          "control": "slider",
          "default": 21.111111,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "comfort_low",
          "kind": "absolute_temperature",
          "label": "Zone comfort low",
          "max": 26.666667,
          "min": 10.0,
          "sql_placeholder": "ZONE_T_LO",
          "step": 0.277778,
          "unit": "degC"
        },
        "confirm_min": {
          "control": "slider",
          "default": 30.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "ZONE_T_HI",
        "ZONE_T_LO"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [
        "occ_mode",
        "fan_status"
      ],
      "rule_id": "SCHED-1",
      "sql_file": "sched1_unoccupied_runtime.sql",
      "run_proof": "exempt",
      "run_proof_note": "runtime outside the schedule: the proof is the signal"
    },
    {
      "confirm_seconds": 3600,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Always-on fan or pump runtime",
      "equipment_kinds": [
        "ahu",
        "vav",
        "zone_other",
        "chiller",
        "boiler",
        "heatpump"
      ],
      "optional_roles": [
        "fan_status",
        "pump_status",
        "chiller_status",
        "fan_cmd"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "_sched247",
      "parameters": {
        "always_on_pct": {
          "control": "slider",
          "default": 0.95,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "always_on_pct",
          "kind": "fraction",
          "label": "Always-on fraction",
          "max": 1.0,
          "min": 0.8,
          "sql_placeholder": "ALWAYS_ON_PCT",
          "step": 0.01,
          "unit": "frac"
        },
        "confirm_min": {
          "control": "slider",
          "default": 60.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "ALWAYS_ON_PCT",
        "CONFIRM_ROWS",
        "POLL_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P0",
      "required_roles": [],
      "rule_id": "SCHED-247",
      "sql_file": "sched247_always_on.sql",
      "run_proof": "exempt",
      "run_proof_note": "always-on detection: the proof is the signal and off samples must be seen"
    },
    {
      "confirm_seconds": 0,
      "delete_python_candidate": false,
      "description": "Own zone setpoint present but zone temperature null for at least 90% of window",
      "equipment_kinds": [
        "zone_other",
        "general",
        "ahu"
      ],
      "optional_roles": [
        "zone_t"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fcu_sensor_null",
      "parameters": {
        "null_fraction": {
          "control": "slider",
          "default": 0.9,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "null_fraction",
          "kind": "fraction",
          "label": "Null fraction",
          "max": 1,
          "min": 0.5,
          "sql_placeholder": "NULL_FRACTION",
          "step": 0.05,
          "unit": "frac"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "NULL_FRACTION",
        "POLL_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [
        "zone_air_temp_sp"
      ],
      "rule_id": "FCU-SENSOR-NULL",
      "sql_file": "fcu_sensor_null.sql",
      "run_proof": "exempt",
      "run_proof_note": "deferred: fan-coil rules read zone coil/valve state and need their fan role bound first (follow-up)",
      "internal_constants": {
        "CONFIRM_SECONDS": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and a confirm delay that had no effect in this SQL are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Fan-on heating coil under-delivery",
      "equipment_kinds": [
        "zone_other",
        "general",
        "ahu"
      ],
      "optional_roles": [
        "clg_valve_pct",
        "damper_cmd",
        "damper_pct",
        "zone_co2",
        "fan_status",
        "fan_cmd"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fcu_htg_coil",
      "parameters": {
        "coil_delta": {
          "control": "slider",
          "default": 3.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "coil_delta",
          "kind": "temperature_difference",
          "label": "Minimum heating rise",
          "max": 11.111111111,
          "min": 0.555555556,
          "sql_placeholder": "COIL_DELTA",
          "step": 0.277777778,
          "unit": "degC"
        },
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 120.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 1.0,
          "unit": "min"
        },
        "valve_open": {
          "control": "slider",
          "default": 0.8,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "valve_open",
          "kind": "fraction",
          "label": "Valve open threshold",
          "max": 1,
          "min": 0.5,
          "sql_placeholder": "VALVE_OPEN",
          "step": 0.05,
          "unit": "frac"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "COIL_DELTA",
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "VALVE_OPEN"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [
        "sat",
        "zone_t",
        "htg_valve_pct"
      ],
      "rule_id": "FCU-HTG-COIL",
      "sql_file": "fcu_htg_coil.sql",
      "run_proof": "exempt",
      "run_proof_note": "deferred: fan-coil rules read zone coil/valve state and need their fan role bound first (follow-up)"
    },
    {
      "confirm_seconds": 900,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Fan-on cooling coil under-delivery",
      "equipment_kinds": [
        "zone_other",
        "general",
        "ahu"
      ],
      "optional_roles": [
        "damper_cmd",
        "damper_pct",
        "zone_co2",
        "fan_status",
        "fan_cmd"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fcu_clg_coil",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 120.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 1.0,
          "unit": "min"
        },
        "valve_open": {
          "control": "slider",
          "default": 0.8,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "valve_open",
          "kind": "fraction",
          "label": "Valve open threshold",
          "max": 1,
          "min": 0.5,
          "sql_placeholder": "VALVE_OPEN",
          "step": 0.05,
          "unit": "frac"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "VALVE_OPEN"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [
        "sat",
        "zone_t",
        "clg_valve_pct",
        "htg_valve_pct"
      ],
      "rule_id": "FCU-CLG-COIL",
      "sql_file": "fcu_clg_coil.sql",
      "run_proof": "exempt",
      "run_proof_note": "deferred: fan-coil rules read zone coil/valve state and need their fan role bound first (follow-up)"
    },
    {
      "confirm_seconds": 900,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Heating valve passing with both commands shut",
      "equipment_kinds": [
        "zone_other",
        "general",
        "ahu"
      ],
      "optional_roles": [
        "damper_cmd",
        "damper_pct",
        "zone_co2",
        "fan_status",
        "fan_cmd"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fcu_valve_pass_htg",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 120.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 1.0,
          "unit": "min"
        },
        "pass_delta": {
          "control": "slider",
          "default": 3.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "pass_delta",
          "kind": "temperature_difference",
          "label": "Passing temperature rise",
          "max": 11.111111111,
          "min": 0.555555556,
          "sql_placeholder": "PASS_DELTA",
          "step": 0.277777778,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "PASS_DELTA",
        "POLL_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [
        "sat",
        "zone_t",
        "htg_valve_pct",
        "clg_valve_pct"
      ],
      "rule_id": "FCU-VALVE-PASS-HTG",
      "sql_file": "fcu_valve_pass_htg.sql",
      "run_proof": "exempt",
      "run_proof_note": "deferred: fan-coil rules read zone coil/valve state and need their fan role bound first (follow-up)"
    },
    {
      "confirm_seconds": 900,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Cooling valve passing with both commands shut",
      "equipment_kinds": [
        "zone_other",
        "general",
        "ahu"
      ],
      "optional_roles": [
        "damper_cmd",
        "damper_pct",
        "zone_co2",
        "fan_status",
        "fan_cmd"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fcu_valve_pass_clg",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 120.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 1.0,
          "unit": "min"
        },
        "pass_delta": {
          "control": "slider",
          "default": 3.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "pass_delta",
          "kind": "temperature_difference",
          "label": "Passing temperature drop",
          "max": 11.111111111,
          "min": 0.555555556,
          "sql_placeholder": "PASS_DELTA",
          "step": 0.277777778,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_ROWS",
        "PASS_DELTA",
        "POLL_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [
        "sat",
        "zone_t",
        "htg_valve_pct",
        "clg_valve_pct"
      ],
      "rule_id": "FCU-VALVE-PASS-CLG",
      "sql_file": "fcu_valve_pass_clg.sql",
      "run_proof": "exempt",
      "run_proof_note": "deferred: fan-coil rules read zone coil/valve state and need their fan role bound first (follow-up)"
    },
    {
      "confirm_seconds": 900,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Damper feedback more than 15 points below command",
      "equipment_kinds": [
        "zone_other",
        "general",
        "ahu"
      ],
      "optional_roles": [
        "sat",
        "zone_t",
        "htg_valve_pct",
        "clg_valve_pct",
        "zone_co2",
        "fan_status",
        "fan_cmd"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fcu_damper_pos",
      "parameters": {
        "command_min": {
          "control": "slider",
          "default": 0.15,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "command_min",
          "kind": "fraction",
          "label": "Minimum command",
          "max": 1,
          "min": 0,
          "sql_placeholder": "COMMAND_MIN",
          "step": 0.05,
          "unit": "frac"
        },
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 120.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 1.0,
          "unit": "min"
        },
        "position_error": {
          "control": "slider",
          "default": 0.15,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "position_error",
          "kind": "fraction",
          "label": "Position error",
          "max": 0.5,
          "min": 0.05,
          "sql_placeholder": "POSITION_ERROR",
          "step": 0.05,
          "unit": "frac"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "COMMAND_MIN",
        "CONFIRM_ROWS",
        "POLL_SECONDS",
        "POSITION_ERROR"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [
        "damper_cmd",
        "damper_pct"
      ],
      "rule_id": "FCU-DAMPER-POS",
      "sql_file": "fcu_damper_pos.sql",
      "run_proof": "exempt",
      "run_proof_note": "deferred: fan-coil rules read zone coil/valve state and need their fan role bound first (follow-up)"
    },
    {
      "confirm_seconds": 900,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "High valid CO2 with low outdoor-air damper command",
      "equipment_kinds": [
        "zone_other",
        "general",
        "ahu"
      ],
      "optional_roles": [
        "sat",
        "zone_t",
        "htg_valve_pct",
        "clg_valve_pct",
        "damper_pct",
        "fan_status",
        "fan_cmd"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fcu_co2_damper",
      "parameters": {
        "co2_high_ppm": {
          "control": "slider",
          "default": 1000,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "co2_high_ppm",
          "kind": "dimensionless",
          "label": "High CO2",
          "max": 2000,
          "min": 600,
          "sql_placeholder": "CO2_HIGH_PPM",
          "step": 50,
          "unit": "ppm"
        },
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 120.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 1.0,
          "unit": "min"
        },
        "damper_low": {
          "control": "slider",
          "default": 0.1,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "damper_low",
          "kind": "fraction",
          "label": "Low damper command",
          "max": 0.5,
          "min": 0,
          "sql_placeholder": "DAMPER_LOW",
          "step": 0.05,
          "unit": "frac"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CO2_HIGH_PPM",
        "CONFIRM_ROWS",
        "DAMPER_LOW",
        "POLL_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [
        "zone_co2",
        "damper_cmd"
      ],
      "rule_id": "FCU-CO2-DAMPER",
      "sql_file": "fcu_co2_damper.sql",
      "run_proof": "exempt",
      "run_proof_note": "deferred: fan-coil rules read zone coil/valve state and need their fan role bound first (follow-up)"
    },
    {
      "confirm_seconds": 0,
      "delete_python_candidate": false,
      "description": "Heating/cooling pass-through setpoint deadband below 1 C",
      "equipment_kinds": [
        "zone_other",
        "general",
        "ahu"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fcu_deadband",
      "parameters": {
        "deadband": {
          "control": "slider",
          "default": 1,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "deadband",
          "kind": "temperature_difference",
          "label": "Minimum deadband",
          "max": 5,
          "min": 0,
          "sql_placeholder": "DEADBAND",
          "step": 0.1,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "DEADBAND_C",
        "POLL_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [
        "cooling_sp",
        "heating_sp"
      ],
      "rule_id": "FCU-DEADBAND",
      "sql_file": "fcu_deadband.sql",
      "run_proof": "exempt",
      "run_proof_note": "deferred: fan-coil rules read zone coil/valve state and need their fan role bound first (follow-up)",
      "internal_constants": {
        "CONFIRM_SECONDS": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and a confirm delay that had no effect in this SQL are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 0,
      "delete_python_candidate": false,
      "description": "Four or more heat/cool valve mode changes in window",
      "equipment_kinds": [
        "zone_other",
        "general",
        "ahu"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": "fcu_mode_cycle",
      "parameters": {
        "mode_changes": {
          "control": "slider",
          "default": 4,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mode_changes",
          "kind": "count",
          "label": "Mode changes",
          "max": 20,
          "min": 1,
          "sql_placeholder": "MODE_CHANGES",
          "step": 1,
          "unit": "count"
        },
        "mode_valve_min": {
          "control": "slider",
          "default": 0.1,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mode_valve_min",
          "kind": "fraction",
          "label": "Active valve threshold",
          "max": 0.5,
          "min": 0,
          "sql_placeholder": "MODE_VALVE_MIN",
          "step": 0.05,
          "unit": "frac"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "MODE_CHANGES",
        "MODE_VALVE_MIN",
        "POLL_SECONDS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [
        "htg_valve_pct",
        "clg_valve_pct"
      ],
      "rule_id": "FCU-MODE-CYCLE",
      "sql_file": "fcu_mode_cycle.sql",
      "run_proof": "exempt",
      "run_proof_note": "deferred: fan-coil rules read zone coil/valve state and need their fan role bound first (follow-up)",
      "internal_constants": {
        "CONFIRM_SECONDS": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and a confirm delay that had no effect in this SQL are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 0,
      "delete_python_candidate": false,
      "description": "BAS monthly kWh vs utility monthly bills (% deviation)",
      "equipment_kinds": [
        "meter",
        "ahu",
        "heatpump"
      ],
      "optional_roles": [
        "kwh",
        "electric_kw"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "util_pct_err": {
          "control": "slider",
          "default": 10.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "util_pct_err",
          "kind": "percent",
          "label": "Monthly kWh deviation",
          "max": 50.0,
          "min": 2.0,
          "sql_placeholder": "UTIL_PCT_ERR",
          "step": 1.0,
          "unit": "%"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "POLL_SECONDS",
        "UTIL_PCT_ERR"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [],
      "rule_id": "UTIL-MONTHLY",
      "sql_file": "util_monthly_fault.sql",
      "run_proof": "exempt",
      "run_proof_note": "utility meter data, no running equipment",
      "internal_constants": {
        "CONFIRM_SECONDS": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and a confirm delay that had no effect in this SQL are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 0,
      "delete_python_candidate": false,
      "description": "BAS 15m vs utility interval (MAE threshold)",
      "equipment_kinds": [
        "meter",
        "ahu",
        "heatpump"
      ],
      "optional_roles": [
        "kwh",
        "electric_kw"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours"
      ],
      "pandas_function": null,
      "parameters": {
        "util_interval_mae": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "util_interval_mae",
          "kind": "interval_energy",
          "label": "Interval MAE threshold",
          "max": 100.0,
          "min": 0.5,
          "sql_placeholder": "UTIL_INTERVAL_MAE",
          "step": 0.5,
          "unit": "kWh"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "POLL_SECONDS",
        "UTIL_INTERVAL_MAE"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [],
      "rule_id": "UTIL-INTERVAL",
      "sql_file": "util_interval_fault.sql",
      "run_proof": "exempt",
      "run_proof_note": "utility meter data, no running equipment",
      "internal_constants": {
        "CONFIRM_SECONDS": 0.0
      },
      "legacy_parameters": {
        "aliases": {},
        "retired": [
          "confirm_min"
        ],
        "note": "#1671: one user-facing timer per rule. The startup and mode-change delays, the active-coverage floor, the retired operational gate, join and gap plumbing and a confirm delay that had no effect in this SQL are fixed internal constants (internal_constants; the shipped defaults, so results do not change). A saved value for a retired key is ignored when read and reported as a migration; new saves reject it."
      }
    },
    {
      "confirm_seconds": 900,
      "delete_python_candidate": false,
      "description": "Coil valve open but the air temperature changes less than min_dt",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "htg_valve_pct",
        "reheat_valve_pct",
        "clg_valve_pct",
        "heating_coil_entering_temp",
        "heating_coil_leaving_temp",
        "cooling_coil_entering_temp",
        "cooling_coil_leaving_temp",
        "mat",
        "sat",
        "vav_inlet_t",
        "vav_discharge_t",
        "zone_t",
        "zone_flow",
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours",
        "covered_hours",
        "active_hours",
        "fault_pct",
        "assessment"
      ],
      "pandas_function": "coil_perf",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "valve_open": {
          "control": "slider",
          "default": 0.8,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "valve_open",
          "kind": "fraction",
          "label": "Valve open threshold",
          "max": 1.0,
          "min": 0.5,
          "sql_placeholder": "VALVE_OPEN",
          "step": 0.05,
          "unit": "frac"
        },
        "valve_shut": {
          "control": "slider",
          "default": 0.05,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "valve_shut",
          "kind": "fraction",
          "label": "Opposite valve shut",
          "max": 0.2,
          "min": 0.0,
          "sql_placeholder": "VALVE_SHUT",
          "step": 0.01,
          "unit": "frac"
        },
        "min_dt": {
          "control": "slider",
          "default": 3.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "min_dt",
          "kind": "temperature_difference",
          "label": "Minimum coil temperature change",
          "max": 11.111111,
          "min": 0.555556,
          "sql_placeholder": "MIN_DT",
          "step": 0.277778,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_SECONDS",
        "FAN_ON_MIN",
        "FLOW_ON_MIN",
        "MAX_GAP_HOURS",
        "MIN_DT",
        "REQUIRE_RUN_PROOF",
        "VALVE_OPEN",
        "VALVE_SHUT"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [],
      "rule_id": "COIL-PERF",
      "sql_file": "coil_perf.sql",
      "run_proof": "gated"
    },
    {
      "confirm_seconds": 0,
      "delete_python_candidate": false,
      "description": "Too many starts per hour, or short on-times",
      "equipment_kinds": [
        "boiler",
        "chiller",
        "heatpump",
        "ahu"
      ],
      "optional_roles": [
        "boiler_status",
        "compressor_status",
        "chiller_status",
        "chiller_amps",
        "chiller_power"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours",
        "covered_hours",
        "fault_pct",
        "assessment"
      ],
      "pandas_function": "short_cycle",
      "parameters": {
        "max_starts_per_hour": {
          "control": "slider",
          "default": 6.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "max_starts_per_hour",
          "kind": "count",
          "label": "Max starts per hour",
          "max": 20.0,
          "min": 2.0,
          "sql_placeholder": "MAX_STARTS_PER_HOUR",
          "step": 1.0,
          "unit": "count"
        },
        "min_on_seconds": {
          "control": "slider",
          "default": 600.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "min_on_seconds",
          "kind": "duration_seconds",
          "label": "Minimum on-time",
          "max": 1800.0,
          "min": 60.0,
          "sql_placeholder": "MIN_ON_SECONDS",
          "step": 60.0,
          "unit": "sec"
        },
        "min_short_cycles": {
          "control": "slider",
          "default": 3.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "min_short_cycles",
          "kind": "count",
          "label": "Short cycles per hour",
          "max": 10.0,
          "min": 1.0,
          "sql_placeholder": "MIN_SHORT_CYCLES",
          "step": 1.0,
          "unit": "count"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "MAX_GAP_HOURS",
        "MAX_INTERVAL_SECONDS",
        "MAX_STARTS_PER_HOUR",
        "MECH_AMPS_MIN",
        "MECH_POWER_KW_MIN",
        "MIN_ON_SECONDS",
        "MIN_SHORT_CYCLES"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [],
      "rule_id": "SHORT-CYCLE",
      "sql_file": "short_cycle.sql",
      "run_proof": "exempt",
      "run_proof_note": "the run status is the signal: starts and on-times are counted from it",
      "internal_constants": {
        "CONFIRM_SECONDS": 0.0,
        "MAX_INTERVAL_SECONDS": 900.0
      }
    },
    {
      "confirm_seconds": 900,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Mixed-air temperature outside the outdoor / return mixing envelope (sensor or mapping)",
      "equipment_kinds": [
        "ahu"
      ],
      "optional_roles": [
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours",
        "covered_hours",
        "active_hours",
        "fault_pct",
        "assessment"
      ],
      "pandas_function": "xs_mix",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 15.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "mix_band": {
          "control": "slider",
          "default": 1.111111,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "mix_band",
          "kind": "temperature_difference",
          "label": "Mixing envelope band",
          "max": 5.555556,
          "min": 0.277778,
          "sql_placeholder": "MIX_BAND",
          "step": 0.138889,
          "unit": "degC"
        },
        "require_run_proof": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "require_run_proof",
          "kind": "boolean",
          "label": "Require motor status",
          "max": 1.0,
          "min": 0.0,
          "sql_placeholder": "REQUIRE_RUN_PROOF",
          "step": 1.0,
          "unit": "bool"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CONFIRM_SECONDS",
        "FAN_ON_MIN",
        "MAX_GAP_HOURS",
        "MIX_BAND",
        "REQUIRE_RUN_PROOF"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [
        "mat",
        "oa_t",
        "rat"
      ],
      "rule_id": "XS-MIX",
      "sql_file": "xs_mix.sql",
      "run_proof": "gated"
    },
    {
      "confirm_seconds": 7200,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Two temperature roles identical while changing (copied or wrongly bound signal)",
      "equipment_kinds": [
        "ahu",
        "vav",
        "zone_other"
      ],
      "optional_roles": [
        "rat",
        "sat",
        "mat",
        "zone_t",
        "vav_discharge_t"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours",
        "covered_hours",
        "fault_pct",
        "assessment"
      ],
      "pandas_function": "xs_copy",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 120.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 720.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 30.0,
          "unit": "min"
        },
        "copy_tol": {
          "control": "slider",
          "default": 0.02,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "copy_tol",
          "kind": "temperature_difference",
          "label": "Copy tolerance",
          "max": 0.5,
          "min": 0.0,
          "sql_placeholder": "COPY_TOL",
          "step": 0.01,
          "unit": "degC"
        },
        "change_min": {
          "control": "slider",
          "default": 1.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "change_min",
          "kind": "temperature_difference",
          "label": "Minimum change over the run",
          "max": 5.555556,
          "min": 0.277778,
          "sql_placeholder": "CHANGE_MIN",
          "step": 0.138889,
          "unit": "degC"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CHANGE_MIN",
        "CONFIRM_SECONDS",
        "COPY_TOL",
        "MAX_GAP_HOURS"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [],
      "rule_id": "XS-COPY",
      "sql_file": "xs_copy.sql",
      "run_proof": "exempt",
      "run_proof_note": "a copied or wrongly bound signal is a mapping fault whether or not the unit runs"
    },
    {
      "confirm_seconds": 0,
      "controls_without_sql_effect": [],
      "delete_python_candidate": false,
      "description": "Sensor value piled up at a round transmitter full scale (clipped)",
      "equipment_kinds": [
        "ahu",
        "vav",
        "zone_other"
      ],
      "optional_roles": [
        "zone_co2",
        "duct_static",
        "zone_flow",
        "fan_status",
        "fan_cmd",
        "run_proof"
      ],
      "output_columns": [
        "equipment_id",
        "fault_hours",
        "covered_hours",
        "fault_pct",
        "assessment"
      ],
      "pandas_function": "xs_clip",
      "parameters": {
        "confirm_min": {
          "control": "slider",
          "default": 0.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "key": "confirm_min",
          "kind": "duration_minutes",
          "label": "Fault confirm delay",
          "max": 60.0,
          "min": 0.0,
          "sql_placeholder": "CONFIRM_SECONDS",
          "step": 5.0,
          "unit": "min"
        },
        "clip_share": {
          "control": "slider",
          "default": 5.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "clip_share",
          "kind": "percent",
          "label": "Share of samples at the limit",
          "max": 50.0,
          "min": 1.0,
          "sql_placeholder": "CLIP_SHARE",
          "step": 1.0,
          "unit": "pct"
        },
        "co2_round": {
          "control": "slider",
          "default": 100.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "co2_round",
          "kind": "dimensionless",
          "label": "CO2 full-scale step",
          "max": 1000.0,
          "min": 50.0,
          "sql_placeholder": "CO2_ROUND",
          "step": 50.0,
          "unit": "ppm"
        },
        "static_round": {
          "control": "slider",
          "default": 25.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "static_round",
          "kind": "air_pressure",
          "label": "Duct static full-scale step",
          "max": 250.0,
          "min": 5.0,
          "sql_placeholder": "STATIC_ROUND",
          "step": 5.0,
          "unit": "Pa"
        },
        "flow_round": {
          "control": "slider",
          "default": 50.0,
          "effect": "branch_sensitive",
          "effect_in_sql": true,
          "frontend_control": "slider",
          "key": "flow_round",
          "kind": "volumetric_flow",
          "label": "Airflow full-scale step",
          "max": 500.0,
          "min": 5.0,
          "sql_placeholder": "FLOW_ROUND",
          "step": 5.0,
          "unit": "L_per_s"
        }
      },
      "parity_status": "sql_screening",
      "placeholders": [
        "CLIP_SHARE",
        "CO2_ROUND",
        "CONFIRM_SECONDS",
        "FAN_ON_MIN",
        "FLOW_ROUND",
        "MAX_GAP_HOURS",
        "STATIC_ROUND"
      ],
      "port_status": "adapted_not_postgresql_execution_qualified",
      "priority": "P1",
      "required_roles": [],
      "rule_id": "XS-CLIP",
      "sql_file": "xs_clip.sql",
      "run_proof": "exempt",
      "run_proof_note": "CO2 is judged on every sample; fan-dependent roles count only their own fan-on samples"
    }
  ]
}
