ordinal,rule_id,title,equipment_id,equipment_type,runner_kind,primary_test_mode,expected_status,expected_fault_samples,expected_fault_hours,expected_fault_start_utc,expected_fault_end_exclusive_utc,injection_start_utc,injection_end_exclusive_utc,whole_window_exception,equation,confirm_seconds_default,gate_kind,required_roles,optional_roles,injection_note
2,SV-FLATLINE,Sensor flatline (stuck),AHU_CASE_SV_FLATLINE,AHU,ahu,exact_equation_confirm_min_0,FAULT,12,1.0,2026-01-07 11:00:00+00:00,2026-01-07 12:00:00+00:00,2026-01-07 10:05:00+00:00,2026-01-07 12:00:00+00:00,False,Sensor value unchanged (Δ ≤ tolerance) across the flatline window — stuck / frozen sensor.,300,conditional,,,Flat precursor fills the 1h rolling window; expected raw mask is the golden hour
6,PID-HUNT-1,Suspected control-output hunting,AHU_CASE_PID_HUNT_1,AHU,ahu,exact_equation_confirm_min_0,FAULT,12,1.0,2026-01-07 11:25:00+00:00,2026-01-07 12:25:00+00:00,2026-01-07 11:00:00+00:00,2026-01-07 11:50:00+00:00,False,"Rolling 1h total variation of any 0–100% control output (dampers, valves, fan speeds, heat/cool cmds) with span ≥20%, TV ≥500 %·pts, ≥2.5 equivalent cycles, ≥4 reversals — suspected loop hunting (not proof of bad PID alone).",0,control_loop,,loop-enabled,0/100% oscillation supplies rolling total variation and reversal history; output starts after rolling evidence accumulates
7,FC1,Duct static below SP at full fan (GL36 A),AHU_CASE_FC1,AHU,ahu,exact_equation_confirm_min_0,FAULT,475,39.583333333333336,2026-01-07 11:00:00+00:00,2026-01-07 12:00:00+00:00,2026-01-07 11:00:00+00:00,2026-01-07 12:00:00+00:00,False,DSP < DSPSP − εDSP AND VFDSPD ≥ 100% − εVFDSPD.,300,fan_running,duct-static-pressure;duct-static-pressure-sp;fan-cmd,,Pandas/_fan prefers fan_status; status=1 with cmd=0.6 counts (Wave R FC1 parity). Was cmd-only 1.0h Soft.
33,MECH-OAT-1,Mechanical cooling below 60°F web OAT,CHILLER_CASE_MECH_OAT_1,CHW_PLANT,chiller,exact_equation_confirm_min_0,FAULT,12,1.0,2026-01-07 11:00:00+00:00,2026-01-07 12:00:00+00:00,2026-01-07 11:00:00+00:00,2026-01-07 12:00:00+00:00,False,Proven DX/chiller mechanical cooling while web dry-bulb < 60°F. Uses compressor/chiller/pump/amps/power proof — not AHU cooling-valve alone. Below 60°F is outside the free-cool + integrated economizer band.,600,always,,web-outside-air-temp;compressor-status;chiller-status;chw-pump-status;dx-cool-cmd,One-hour obvious positive case
35,VAV-1,Zone comfort band,VAV_CASE_VAV_1,VAV,vav,exact_equation_confirm_min_0,FAULT,12,1.0,2026-01-07 11:00:00+00:00,2026-01-07 12:00:00+00:00,2026-01-07 11:00:00+00:00,2026-01-07 12:00:00+00:00,False,Zone temp < 70°F or > 75°F.,900,conditional,zone-air-temp,,One-hour obvious positive case
54,SCHED-1,Unoccupied runtime,AHU_CASE_SCHED_1,AHU,ahu,exact_equation_confirm_min_0,FAULT,12,1.0,2026-01-07 11:00:00+00:00,2026-01-07 12:00:00+00:00,2026-01-07 11:00:00+00:00,2026-01-07 12:00:00+00:00,False,"Fan running while occupancy is unoccupied (Overview calendar → occ_mode). When zone_t is mapped, also require zone inside comfort_low_f…comfort_high_f (defaults 70–75°F; synced from Overview zone band).",1800,always,occupied;fan-status,zone-air-temp,One-hour obvious positive case
